{
  "data_auditoria": "2026-09-16 14:03:26",
  "fator_demanda": 0.11,
  "total_trafos_criticos": 2249,
  "total_barras_subtensao": 95822,
  "trafos_criticos": [
    {
      "trafo_dss": "UNTRMT_5271474",
      "cod_id": "5271474",
      "qtd_barras_subtensao": 300,
      "pior_pu": 0.8517,
      "capacidade_kva": 112.0,
      "carregamento_pct": 4.6,
      "causa_predominante": "Alimentador MT (Subtensão Primária Severa: 0.868 PU)",
      "acao_recomendada": "Instalar banco de capacitores MT ou reconfigurar alimentador"
    },
    {
      "trafo_dss": "UNTRMT_5272061",
      "cod_id": "5272061",
      "qtd_barras_subtensao": 289,
      "pior_pu": 0.7884,
      "capacidade_kva": 112.0,
      "carregamento_pct": 157.6,
      "causa_predominante": "Sobrecarga no Trafo MT/BT (157.6% da capacidade)",
      "acao_recomendada": "Fazer upgrade de potência do trafo (112 kVA -> próximo escalão)"
    },
    {
      "trafo_dss": "UNTRMT_5289512",
      "cod_id": "5289512",
      "qtd_barras_subtensao": 285,
      "pior_pu": 0.6227,
      "capacidade_kva": 75.0,
      "carregamento_pct": 166.8,
      "causa_predominante": "Sobrecarga no Trafo MT/BT (166.8% da capacidade)",
      "acao_recomendada": "Fazer upgrade de potência do trafo (75 kVA -> próximo escalão)"
    },
    {
      "trafo_dss": "UNTRMT_5271629",
      "cod_id": "5271629",
      "qtd_barras_subtensao": 282,
      "pior_pu": 0.8366,
      "capacidade_kva": 75.0,
      "carregamento_pct": 118.4,
      "causa_predominante": "Sobrecarga no Trafo MT/BT (118.4% da capacidade)",
      "acao_recomendada": "Fazer upgrade de potência do trafo (75 kVA -> próximo escalão)"
    },
    {
      "trafo_dss": "UNTRMT_5289709",
      "cod_id": "5289709",
      "qtd_barras_subtensao": 243,
      "pior_pu": 0.7067,
      "capacidade_kva": 112.0,
      "carregamento_pct": 115.7,
      "causa_predominante": "Sobrecarga no Trafo MT/BT (115.7% da capacidade)",
      "acao_recomendada": "Fazer upgrade de potência do trafo (112 kVA -> próximo escalão)"
    },
    {
      "trafo_dss": "UNTRMT_5612426",
      "cod_id": "5612426",
      "qtd_barras_subtensao": 238,
      "pior_pu": 0.8138,
      "capacidade_kva": 300.0,
      "carregamento_pct": 70.6,
      "causa_predominante": "Alimentador MT (Subtensão Primária Severa: 0.849 PU)",
      "acao_recomendada": "Instalar banco de capacitores MT ou reconfigurar alimentador"
    },
    {
      "trafo_dss": "UNTRMT_5813510",
      "cod_id": "5813510",
      "qtd_barras_subtensao": 237,
      "pior_pu": 0.8911,
      "capacidade_kva": 300.0,
      "carregamento_pct": 0.0,
      "causa_predominante": "Alimentador MT (Subtensão Primária Severa: 0.899 PU)",
      "acao_recomendada": "Instalar banco de capacitores MT ou reconfigurar alimentador"
    },
    {
      "trafo_dss": "UNTRMT_5459372",
      "cod_id": "5459372",
      "qtd_barras_subtensao": 231,
      "pior_pu": 0.8271,
      "capacidade_kva": 500.0,
      "carregamento_pct": 77.8,
      "causa_predominante": "Alimentador MT (Subtensão Primária Severa: 0.872 PU)",
      "acao_recomendada": "Instalar banco de capacitores MT ou reconfigurar alimentador"
    },
    {
      "trafo_dss": "UNTRMT_5271475",
      "cod_id": "5271475",
      "qtd_barras_subtensao": 219,
      "pior_pu": 0.8168,
      "capacidade_kva": 112.0,
      "carregamento_pct": 93.1,
      "causa_predominante": "Alimentador MT (Subtensão Primária Severa: 0.887 PU)",
      "acao_recomendada": "Instalar banco de capacitores MT ou reconfigurar alimentador"
    },
    {
      "trafo_dss": "UNTRMT_5541364",
      "cod_id": "5541364",
      "qtd_barras_subtensao": 219,
      "pior_pu": 0.8549,
      "capacidade_kva": 45.0,
      "carregamento_pct": 25.8,
      "causa_predominante": "Alimentador MT (Subtensão Primária Severa: 0.900 PU)",
      "acao_recomendada": "Instalar banco de capacitores MT ou reconfigurar alimentador"
    },
    {
      "trafo_dss": "UNTRMT_5271018",
      "cod_id": "5271018",
      "qtd_barras_subtensao": 217,
      "pior_pu": 0.6073,
      "capacidade_kva": 112.0,
      "carregamento_pct": 192.1,
      "causa_predominante": "Sobrecarga no Trafo MT/BT (192.1% da capacidade)",
      "acao_recomendada": "Fazer upgrade de potência do trafo (112 kVA -> próximo escalão)"
    },
    {
      "trafo_dss": "UNTRMT_5458987",
      "cod_id": "5458987",
      "qtd_barras_subtensao": 209,
      "pior_pu": 0.8341,
      "capacidade_kva": 500.0,
      "carregamento_pct": 50.5,
      "causa_predominante": "Alimentador MT (Subtensão Primária Severa: 0.886 PU)",
      "acao_recomendada": "Instalar banco de capacitores MT ou reconfigurar alimentador"
    },
    {
      "trafo_dss": "UNTRMT_5591555",
      "cod_id": "5591555",
      "qtd_barras_subtensao": 207,
      "pior_pu": 0.7782,
      "capacidade_kva": 150.0,
      "carregamento_pct": 8.4,
      "causa_predominante": "Alimentador MT (Subtensão Primária Severa: 0.798 PU)",
      "acao_recomendada": "Instalar banco de capacitores MT ou reconfigurar alimentador"
    },
    {
      "trafo_dss": "UNTRMT_5336538",
      "cod_id": "5336538",
      "qtd_barras_subtensao": 202,
      "pior_pu": 0.8861,
      "capacidade_kva": 300.0,
      "carregamento_pct": 22.8,
      "causa_predominante": "Efeito Acumulado (MT + Trafo + BT)",
      "acao_recomendada": "Otimizar equilíbrio de fases e ajuste de tap"
    },
    {
      "trafo_dss": "UNTRMT_5289535",
      "cod_id": "5289535",
      "qtd_barras_subtensao": 201,
      "pior_pu": 0.718,
      "capacidade_kva": 112.0,
      "carregamento_pct": 144.7,
      "causa_predominante": "Sobrecarga no Trafo MT/BT (144.7% da capacidade)",
      "acao_recomendada": "Fazer upgrade de potência do trafo (112 kVA -> próximo escalão)"
    },
    {
      "trafo_dss": "UNTRMT_5459275",
      "cod_id": "5459275",
      "qtd_barras_subtensao": 198,
      "pior_pu": 0.8157,
      "capacidade_kva": 300.0,
      "carregamento_pct": 71.8,
      "causa_predominante": "Alimentador MT (Subtensão Primária Severa: 0.879 PU)",
      "acao_recomendada": "Instalar banco de capacitores MT ou reconfigurar alimentador"
    },
    {
      "trafo_dss": "UNTRMT_5270729",
      "cod_id": "5270729",
      "qtd_barras_subtensao": 195,
      "pior_pu": 0.8966,
      "capacidade_kva": 45.0,
      "carregamento_pct": 0.0,
      "causa_predominante": "Efeito Acumulado (MT + Trafo + BT)",
      "acao_recomendada": "Otimizar equilíbrio de fases e ajuste de tap"
    },
    {
      "trafo_dss": "UNTRMT_5289530",
      "cod_id": "5289530",
      "qtd_barras_subtensao": 195,
      "pior_pu": 0.6429,
      "capacidade_kva": 75.0,
      "carregamento_pct": 204.7,
      "causa_predominante": "Sobrecarga no Trafo MT/BT (204.7% da capacidade)",
      "acao_recomendada": "Fazer upgrade de potência do trafo (75 kVA -> próximo escalão)"
    },
    {
      "trafo_dss": "UNTRMT_5459149",
      "cod_id": "5459149",
      "qtd_barras_subtensao": 193,
      "pior_pu": 0.5516,
      "capacidade_kva": 500.0,
      "carregamento_pct": 100.5,
      "causa_predominante": "Sobrecarga no Trafo MT/BT (100.5% da capacidade)",
      "acao_recomendada": "Fazer upgrade de potência do trafo (500 kVA -> próximo escalão)"
    },
    {
      "trafo_dss": "UNTRMT_5307901",
      "cod_id": "5307901",
      "qtd_barras_subtensao": 192,
      "pior_pu": 0.8125,
      "capacidade_kva": 225.0,
      "carregamento_pct": 74.8,
      "causa_predominante": "Alimentador MT (Subtensão Primária Severa: 0.856 PU)",
      "acao_recomendada": "Instalar banco de capacitores MT ou reconfigurar alimentador"
    },
    {
      "trafo_dss": "UNTRMT_5289338",
      "cod_id": "5289338",
      "qtd_barras_subtensao": 190,
      "pior_pu": 0.5605,
      "capacidade_kva": 112.0,
      "carregamento_pct": 170.3,
      "causa_predominante": "Sobrecarga no Trafo MT/BT (170.3% da capacidade)",
      "acao_recomendada": "Fazer upgrade de potência do trafo (112 kVA -> próximo escalão)"
    },
    {
      "trafo_dss": "UNTRMT_5343294",
      "cod_id": "5343294",
      "qtd_barras_subtensao": 189,
      "pior_pu": 0.7653,
      "capacidade_kva": 75.0,
      "carregamento_pct": 88.4,
      "causa_predominante": "Alimentador MT (Subtensão Primária Severa: 0.832 PU)",
      "acao_recomendada": "Instalar banco de capacitores MT ou reconfigurar alimentador"
    },
    {
      "trafo_dss": "UNTRMT_5459303",
      "cod_id": "5459303",
      "qtd_barras_subtensao": 188,
      "pior_pu": 0.8217,
      "capacidade_kva": 300.0,
      "carregamento_pct": 68.0,
      "causa_predominante": "Alimentador MT (Subtensão Primária Severa: 0.873 PU)",
      "acao_recomendada": "Instalar banco de capacitores MT ou reconfigurar alimentador"
    },
    {
      "trafo_dss": "UNTRMT_5288270",
      "cod_id": "5288270",
      "qtd_barras_subtensao": 187,
      "pior_pu": 0.6886,
      "capacidade_kva": 112.0,
      "carregamento_pct": 194.7,
      "causa_predominante": "Sobrecarga no Trafo MT/BT (194.7% da capacidade)",
      "acao_recomendada": "Fazer upgrade de potência do trafo (112 kVA -> próximo escalão)"
    },
    {
      "trafo_dss": "UNTRMT_5289528",
      "cod_id": "5289528",
      "qtd_barras_subtensao": 186,
      "pior_pu": 0.6921,
      "capacidade_kva": 112.0,
      "carregamento_pct": 146.5,
      "causa_predominante": "Sobrecarga no Trafo MT/BT (146.5% da capacidade)",
      "acao_recomendada": "Fazer upgrade de potência do trafo (112 kVA -> próximo escalão)"
    },
    {
      "trafo_dss": "UNTRMT_5289540",
      "cod_id": "5289540",
      "qtd_barras_subtensao": 186,
      "pior_pu": 0.6853,
      "capacidade_kva": 112.0,
      "carregamento_pct": 153.1,
      "causa_predominante": "Sobrecarga no Trafo MT/BT (153.1% da capacidade)",
      "acao_recomendada": "Fazer upgrade de potência do trafo (112 kVA -> próximo escalão)"
    },
    {
      "trafo_dss": "UNTRMT_5272226",
      "cod_id": "5272226",
      "qtd_barras_subtensao": 186,
      "pior_pu": 0.8494,
      "capacidade_kva": 75.0,
      "carregamento_pct": 154.4,
      "causa_predominante": "Sobrecarga no Trafo MT/BT (154.4% da capacidade)",
      "acao_recomendada": "Fazer upgrade de potência do trafo (75 kVA -> próximo escalão)"
    },
    {
      "trafo_dss": "UNTRMT_5307986",
      "cod_id": "5307986",
      "qtd_barras_subtensao": 185,
      "pior_pu": 0.8357,
      "capacidade_kva": 500.0,
      "carregamento_pct": 25.4,
      "causa_predominante": "Alimentador MT (Subtensão Primária Severa: 0.869 PU)",
      "acao_recomendada": "Instalar banco de capacitores MT ou reconfigurar alimentador"
    },
    {
      "trafo_dss": "UNTRMT_5289783",
      "cod_id": "5289783",
      "qtd_barras_subtensao": 185,
      "pior_pu": 0.5131,
      "capacidade_kva": 112.0,
      "carregamento_pct": 204.2,
      "causa_predominante": "Sobrecarga no Trafo MT/BT (204.2% da capacidade)",
      "acao_recomendada": "Fazer upgrade de potência do trafo (112 kVA -> próximo escalão)"
    },
    {
      "trafo_dss": "UNTRMT_5459863",
      "cod_id": "5459863",
      "qtd_barras_subtensao": 183,
      "pior_pu": 0.6268,
      "capacidade_kva": 112.0,
      "carregamento_pct": 115.3,
      "causa_predominante": "Sobrecarga no Trafo MT/BT (115.3% da capacidade)",
      "acao_recomendada": "Fazer upgrade de potência do trafo (112 kVA -> próximo escalão)"
    },
    {
      "trafo_dss": "UNTRMT_5307952",
      "cod_id": "5307952",
      "qtd_barras_subtensao": 180,
      "pior_pu": 0.8138,
      "capacidade_kva": 300.0,
      "carregamento_pct": 49.6,
      "causa_predominante": "Alimentador MT (Subtensão Primária Severa: 0.868 PU)",
      "acao_recomendada": "Instalar banco de capacitores MT ou reconfigurar alimentador"
    },
    {
      "trafo_dss": "UNTRMT_5289516",
      "cod_id": "5289516",
      "qtd_barras_subtensao": 180,
      "pior_pu": 0.687,
      "capacidade_kva": 112.0,
      "carregamento_pct": 154.7,
      "causa_predominante": "Sobrecarga no Trafo MT/BT (154.7% da capacidade)",
      "acao_recomendada": "Fazer upgrade de potência do trafo (112 kVA -> próximo escalão)"
    },
    {
      "trafo_dss": "UNTRMT_5289321",
      "cod_id": "5289321",
      "qtd_barras_subtensao": 179,
      "pior_pu": 0.6343,
      "capacidade_kva": 112.0,
      "carregamento_pct": 134.1,
      "causa_predominante": "Sobrecarga no Trafo MT/BT (134.1% da capacidade)",
      "acao_recomendada": "Fazer upgrade de potência do trafo (112 kVA -> próximo escalão)"
    },
    {
      "trafo_dss": "UNTRMT_5460386",
      "cod_id": "5460386",
      "qtd_barras_subtensao": 179,
      "pior_pu": 0.8248,
      "capacidade_kva": 300.0,
      "carregamento_pct": 76.6,
      "causa_predominante": "Alimentador MT (Subtensão Primária Severa: 0.862 PU)",
      "acao_recomendada": "Instalar banco de capacitores MT ou reconfigurar alimentador"
    },
    {
      "trafo_dss": "UNTRMT_5284431",
      "cod_id": "5284431",
      "qtd_barras_subtensao": 177,
      "pior_pu": 0.7645,
      "capacidade_kva": 112.0,
      "carregamento_pct": 221.6,
      "causa_predominante": "Sobrecarga no Trafo MT/BT (221.6% da capacidade)",
      "acao_recomendada": "Fazer upgrade de potência do trafo (112 kVA -> próximo escalão)"
    },
    {
      "trafo_dss": "UNTRMT_5288272",
      "cod_id": "5288272",
      "qtd_barras_subtensao": 174,
      "pior_pu": 0.636,
      "capacidade_kva": 112.0,
      "carregamento_pct": 146.4,
      "causa_predominante": "Sobrecarga no Trafo MT/BT (146.4% da capacidade)",
      "acao_recomendada": "Fazer upgrade de potência do trafo (112 kVA -> próximo escalão)"
    },
    {
      "trafo_dss": "UNTRMT_5271030",
      "cod_id": "5271030",
      "qtd_barras_subtensao": 172,
      "pior_pu": 0.8009,
      "capacidade_kva": 75.0,
      "carregamento_pct": 168.8,
      "causa_predominante": "Sobrecarga no Trafo MT/BT (168.8% da capacidade)",
      "acao_recomendada": "Fazer upgrade de potência do trafo (75 kVA -> próximo escalão)"
    },
    {
      "trafo_dss": "UNTRMT_5289249",
      "cod_id": "5289249",
      "qtd_barras_subtensao": 171,
      "pior_pu": 0.6447,
      "capacidade_kva": 112.0,
      "carregamento_pct": 215.4,
      "causa_predominante": "Sobrecarga no Trafo MT/BT (215.4% da capacidade)",
      "acao_recomendada": "Fazer upgrade de potência do trafo (112 kVA -> próximo escalão)"
    },
    {
      "trafo_dss": "UNTRMT_5271025",
      "cod_id": "5271025",
      "qtd_barras_subtensao": 171,
      "pior_pu": 0.6715,
      "capacidade_kva": 150.0,
      "carregamento_pct": 100.5,
      "causa_predominante": "Sobrecarga no Trafo MT/BT (100.5% da capacidade)",
      "acao_recomendada": "Fazer upgrade de potência do trafo (150 kVA -> próximo escalão)"
    },
    {
      "trafo_dss": "UNTRMT_5270902",
      "cod_id": "5270902",
      "qtd_barras_subtensao": 170,
      "pior_pu": 0.7276,
      "capacidade_kva": 112.0,
      "carregamento_pct": 125.5,
      "causa_predominante": "Sobrecarga no Trafo MT/BT (125.5% da capacidade)",
      "acao_recomendada": "Fazer upgrade de potência do trafo (112 kVA -> próximo escalão)"
    },
    {
      "trafo_dss": "UNTRMT_5270901",
      "cod_id": "5270901",
      "qtd_barras_subtensao": 168,
      "pior_pu": 0.7129,
      "capacidade_kva": 112.0,
      "carregamento_pct": 117.3,
      "causa_predominante": "Sobrecarga no Trafo MT/BT (117.3% da capacidade)",
      "acao_recomendada": "Fazer upgrade de potência do trafo (112 kVA -> próximo escalão)"
    },
    {
      "trafo_dss": "UNTRMT_5343293",
      "cod_id": "5343293",
      "qtd_barras_subtensao": 168,
      "pior_pu": 0.7699,
      "capacidade_kva": 75.0,
      "carregamento_pct": 57.6,
      "causa_predominante": "Alimentador MT (Subtensão Primária Severa: 0.832 PU)",
      "acao_recomendada": "Instalar banco de capacitores MT ou reconfigurar alimentador"
    },
    {
      "trafo_dss": "UNTRMT_5612289",
      "cod_id": "5612289",
      "qtd_barras_subtensao": 168,
      "pior_pu": 0.8087,
      "capacidade_kva": 300.0,
      "carregamento_pct": 82.1,
      "causa_predominante": "Alimentador MT (Subtensão Primária Severa: 0.848 PU)",
      "acao_recomendada": "Instalar banco de capacitores MT ou reconfigurar alimentador"
    },
    {
      "trafo_dss": "UNTRMT_5272490",
      "cod_id": "5272490",
      "qtd_barras_subtensao": 167,
      "pior_pu": 0.8633,
      "capacidade_kva": 45.0,
      "carregamento_pct": 119.6,
      "causa_predominante": "Sobrecarga no Trafo MT/BT (119.6% da capacidade)",
      "acao_recomendada": "Fazer upgrade de potência do trafo (45 kVA -> próximo escalão)"
    },
    {
      "trafo_dss": "UNTRMT_5289208",
      "cod_id": "5289208",
      "qtd_barras_subtensao": 166,
      "pior_pu": 0.8258,
      "capacidade_kva": 75.0,
      "carregamento_pct": 101.5,
      "causa_predominante": "Sobrecarga no Trafo MT/BT (101.5% da capacidade)",
      "acao_recomendada": "Fazer upgrade de potência do trafo (75 kVA -> próximo escalão)"
    },
    {
      "trafo_dss": "UNTRMT_5289275",
      "cod_id": "5289275",
      "qtd_barras_subtensao": 165,
      "pior_pu": 0.638,
      "capacidade_kva": 112.0,
      "carregamento_pct": 123.6,
      "causa_predominante": "Sobrecarga no Trafo MT/BT (123.6% da capacidade)",
      "acao_recomendada": "Fazer upgrade de potência do trafo (112 kVA -> próximo escalão)"
    },
    {
      "trafo_dss": "UNTRMT_5289773",
      "cod_id": "5289773",
      "qtd_barras_subtensao": 165,
      "pior_pu": 0.6845,
      "capacidade_kva": 112.0,
      "carregamento_pct": 104.5,
      "causa_predominante": "Sobrecarga no Trafo MT/BT (104.5% da capacidade)",
      "acao_recomendada": "Fazer upgrade de potência do trafo (112 kVA -> próximo escalão)"
    },
    {
      "trafo_dss": "UNTRMT_5289768",
      "cod_id": "5289768",
      "qtd_barras_subtensao": 165,
      "pior_pu": 0.6643,
      "capacidade_kva": 75.0,
      "carregamento_pct": 202.1,
      "causa_predominante": "Sobrecarga no Trafo MT/BT (202.1% da capacidade)",
      "acao_recomendada": "Fazer upgrade de potência do trafo (75 kVA -> próximo escalão)"
    },
    {
      "trafo_dss": "UNTRMT_5307889",
      "cod_id": "5307889",
      "qtd_barras_subtensao": 165,
      "pior_pu": 0.8176,
      "capacidade_kva": 225.0,
      "carregamento_pct": 72.5,
      "causa_predominante": "Alimentador MT (Subtensão Primária Severa: 0.853 PU)",
      "acao_recomendada": "Instalar banco de capacitores MT ou reconfigurar alimentador"
    },
    {
      "trafo_dss": "UNTRMT_5289762",
      "cod_id": "5289762",
      "qtd_barras_subtensao": 165,
      "pior_pu": 0.7467,
      "capacidade_kva": 112.0,
      "carregamento_pct": 83.9,
      "causa_predominante": "Alimentador MT (Subtensão Primária Severa: 0.795 PU)",
      "acao_recomendada": "Instalar banco de capacitores MT ou reconfigurar alimentador"
    },
    {
      "trafo_dss": "UNTRMT_5288235",
      "cod_id": "5288235",
      "qtd_barras_subtensao": 164,
      "pior_pu": 0.8565,
      "capacidade_kva": 112.0,
      "carregamento_pct": 0.0,
      "causa_predominante": "Alimentador MT (Subtensão Primária Severa: 0.869 PU)",
      "acao_recomendada": "Instalar banco de capacitores MT ou reconfigurar alimentador"
    },
    {
      "trafo_dss": "UNTRMT_5288271",
      "cod_id": "5288271",
      "qtd_barras_subtensao": 163,
      "pior_pu": 0.6188,
      "capacidade_kva": 112.0,
      "carregamento_pct": 265.8,
      "causa_predominante": "Sobrecarga no Trafo MT/BT (265.8% da capacidade)",
      "acao_recomendada": "Fazer upgrade de potência do trafo (112 kVA -> próximo escalão)"
    },
    {
      "trafo_dss": "UNTRMT_5271484",
      "cod_id": "5271484",
      "qtd_barras_subtensao": 163,
      "pior_pu": 0.6178,
      "capacidade_kva": 112.0,
      "carregamento_pct": 109.4,
      "causa_predominante": "Sobrecarga no Trafo MT/BT (109.4% da capacidade)",
      "acao_recomendada": "Fazer upgrade de potência do trafo (112 kVA -> próximo escalão)"
    },
    {
      "trafo_dss": "UNTRMT_5271642",
      "cod_id": "5271642",
      "qtd_barras_subtensao": 162,
      "pior_pu": 0.719,
      "capacidade_kva": 112.0,
      "carregamento_pct": 172.3,
      "causa_predominante": "Sobrecarga no Trafo MT/BT (172.3% da capacidade)",
      "acao_recomendada": "Fazer upgrade de potência do trafo (112 kVA -> próximo escalão)"
    },
    {
      "trafo_dss": "UNTRMT_5307863",
      "cod_id": "5307863",
      "qtd_barras_subtensao": 162,
      "pior_pu": 0.8351,
      "capacidade_kva": 300.0,
      "carregamento_pct": 43.8,
      "causa_predominante": "Alimentador MT (Subtensão Primária Severa: 0.859 PU)",
      "acao_recomendada": "Instalar banco de capacitores MT ou reconfigurar alimentador"
    },
    {
      "trafo_dss": "UNTRMT_5288230",
      "cod_id": "5288230",
      "qtd_barras_subtensao": 161,
      "pior_pu": 0.8565,
      "capacidade_kva": 45.0,
      "carregamento_pct": 0.0,
      "causa_predominante": "Alimentador MT (Subtensão Primária Severa: 0.869 PU)",
      "acao_recomendada": "Instalar banco de capacitores MT ou reconfigurar alimentador"
    },
    {
      "trafo_dss": "UNTRMT_5307993",
      "cod_id": "5307993",
      "qtd_barras_subtensao": 159,
      "pior_pu": 0.7753,
      "capacidade_kva": 225.0,
      "carregamento_pct": 107.5,
      "causa_predominante": "Sobrecarga no Trafo MT/BT (107.5% da capacidade)",
      "acao_recomendada": "Fazer upgrade de potência do trafo (225 kVA -> próximo escalão)"
    },
    {
      "trafo_dss": "UNTRMT_5272210",
      "cod_id": "5272210",
      "qtd_barras_subtensao": 159,
      "pior_pu": 0.7649,
      "capacidade_kva": 112.0,
      "carregamento_pct": 305.4,
      "causa_predominante": "Sobrecarga no Trafo MT/BT (305.4% da capacidade)",
      "acao_recomendada": "Fazer upgrade de potência do trafo (112 kVA -> próximo escalão)"
    },
    {
      "trafo_dss": "UNTRMT_5289710",
      "cod_id": "5289710",
      "qtd_barras_subtensao": 156,
      "pior_pu": 0.622,
      "capacidade_kva": 75.0,
      "carregamento_pct": 226.3,
      "causa_predominante": "Sobrecarga no Trafo MT/BT (226.3% da capacidade)",
      "acao_recomendada": "Fazer upgrade de potência do trafo (75 kVA -> próximo escalão)"
    },
    {
      "trafo_dss": "UNTRMT_5271846",
      "cod_id": "5271846",
      "qtd_barras_subtensao": 156,
      "pior_pu": 0.7551,
      "capacidade_kva": 112.0,
      "carregamento_pct": 193.6,
      "causa_predominante": "Sobrecarga no Trafo MT/BT (193.6% da capacidade)",
      "acao_recomendada": "Fazer upgrade de potência do trafo (112 kVA -> próximo escalão)"
    },
    {
      "trafo_dss": "UNTRMT_5289795",
      "cod_id": "5289795",
      "qtd_barras_subtensao": 155,
      "pior_pu": 0.5739,
      "capacidade_kva": 112.0,
      "carregamento_pct": 178.8,
      "causa_predominante": "Sobrecarga no Trafo MT/BT (178.8% da capacidade)",
      "acao_recomendada": "Fazer upgrade de potência do trafo (112 kVA -> próximo escalão)"
    },
    {
      "trafo_dss": "UNTRMT_5289533",
      "cod_id": "5289533",
      "qtd_barras_subtensao": 154,
      "pior_pu": 0.6621,
      "capacidade_kva": 112.0,
      "carregamento_pct": 123.2,
      "causa_predominante": "Sobrecarga no Trafo MT/BT (123.2% da capacidade)",
      "acao_recomendada": "Fazer upgrade de potência do trafo (112 kVA -> próximo escalão)"
    },
    {
      "trafo_dss": "UNTRMT_5307934",
      "cod_id": "5307934",
      "qtd_barras_subtensao": 154,
      "pior_pu": 0.8285,
      "capacidade_kva": 300.0,
      "carregamento_pct": 50.9,
      "causa_predominante": "Alimentador MT (Subtensão Primária Severa: 0.871 PU)",
      "acao_recomendada": "Instalar banco de capacitores MT ou reconfigurar alimentador"
    },
    {
      "trafo_dss": "UNTRMT_5272246",
      "cod_id": "5272246",
      "qtd_barras_subtensao": 154,
      "pior_pu": 0.8364,
      "capacidade_kva": 112.0,
      "carregamento_pct": 78.2,
      "causa_predominante": "Efeito Acumulado (MT + Trafo + BT)",
      "acao_recomendada": "Otimizar equilíbrio de fases e ajuste de tap"
    },
    {
      "trafo_dss": "UNTRMT_5289594",
      "cod_id": "5289594",
      "qtd_barras_subtensao": 154,
      "pior_pu": 0.803,
      "capacidade_kva": 75.0,
      "carregamento_pct": 9.0,
      "causa_predominante": "Alimentador MT (Subtensão Primária Severa: 0.820 PU)",
      "acao_recomendada": "Instalar banco de capacitores MT ou reconfigurar alimentador"
    },
    {
      "trafo_dss": "UNTRMT_5289269",
      "cod_id": "5289269",
      "qtd_barras_subtensao": 153,
      "pior_pu": 0.6352,
      "capacidade_kva": 75.0,
      "carregamento_pct": 187.3,
      "causa_predominante": "Sobrecarga no Trafo MT/BT (187.3% da capacidade)",
      "acao_recomendada": "Fazer upgrade de potência do trafo (75 kVA -> próximo escalão)"
    },
    {
      "trafo_dss": "UNTRMT_5813748",
      "cod_id": "5813748",
      "qtd_barras_subtensao": 153,
      "pior_pu": 0.8911,
      "capacidade_kva": 300.0,
      "carregamento_pct": 0.0,
      "causa_predominante": "Alimentador MT (Subtensão Primária Severa: 0.899 PU)",
      "acao_recomendada": "Instalar banco de capacitores MT ou reconfigurar alimentador"
    },
    {
      "trafo_dss": "UNTRMT_5272051",
      "cod_id": "5272051",
      "qtd_barras_subtensao": 153,
      "pior_pu": 0.8191,
      "capacidade_kva": 112.0,
      "carregamento_pct": 149.2,
      "causa_predominante": "Sobrecarga no Trafo MT/BT (149.2% da capacidade)",
      "acao_recomendada": "Fazer upgrade de potência do trafo (112 kVA -> próximo escalão)"
    },
    {
      "trafo_dss": "UNTRMT_5271845",
      "cod_id": "5271845",
      "qtd_barras_subtensao": 153,
      "pior_pu": 0.7319,
      "capacidade_kva": 112.0,
      "carregamento_pct": 294.7,
      "causa_predominante": "Sobrecarga no Trafo MT/BT (294.7% da capacidade)",
      "acao_recomendada": "Fazer upgrade de potência do trafo (112 kVA -> próximo escalão)"
    },
    {
      "trafo_dss": "UNTRMT_5289279",
      "cod_id": "5289279",
      "qtd_barras_subtensao": 152,
      "pior_pu": 0.5977,
      "capacidade_kva": 150.0,
      "carregamento_pct": 115.6,
      "causa_predominante": "Sobrecarga no Trafo MT/BT (115.6% da capacidade)",
      "acao_recomendada": "Fazer upgrade de potência do trafo (150 kVA -> próximo escalão)"
    },
    {
      "trafo_dss": "UNTRMT_5460540",
      "cod_id": "5460540",
      "qtd_barras_subtensao": 151,
      "pior_pu": 0.8283,
      "capacidade_kva": 225.0,
      "carregamento_pct": 69.4,
      "causa_predominante": "Alimentador MT (Subtensão Primária Severa: 0.862 PU)",
      "acao_recomendada": "Instalar banco de capacitores MT ou reconfigurar alimentador"
    },
    {
      "trafo_dss": "UNTRMT_5289340",
      "cod_id": "5289340",
      "qtd_barras_subtensao": 150,
      "pior_pu": 0.6285,
      "capacidade_kva": 112.0,
      "carregamento_pct": 144.2,
      "causa_predominante": "Sobrecarga no Trafo MT/BT (144.2% da capacidade)",
      "acao_recomendada": "Fazer upgrade de potência do trafo (112 kVA -> próximo escalão)"
    },
    {
      "trafo_dss": "UNTRMT_5288281",
      "cod_id": "5288281",
      "qtd_barras_subtensao": 150,
      "pior_pu": 0.6973,
      "capacidade_kva": 75.0,
      "carregamento_pct": 175.9,
      "causa_predominante": "Sobrecarga no Trafo MT/BT (175.9% da capacidade)",
      "acao_recomendada": "Fazer upgrade de potência do trafo (75 kVA -> próximo escalão)"
    },
    {
      "trafo_dss": "UNTRMT_5270951",
      "cod_id": "5270951",
      "qtd_barras_subtensao": 150,
      "pior_pu": 0.5676,
      "capacidade_kva": 112.0,
      "carregamento_pct": 201.2,
      "causa_predominante": "Sobrecarga no Trafo MT/BT (201.2% da capacidade)",
      "acao_recomendada": "Fazer upgrade de potência do trafo (112 kVA -> próximo escalão)"
    },
    {
      "trafo_dss": "UNTRMT_5307967",
      "cod_id": "5307967",
      "qtd_barras_subtensao": 148,
      "pior_pu": 0.8339,
      "capacidade_kva": 500.0,
      "carregamento_pct": 35.5,
      "causa_predominante": "Alimentador MT (Subtensão Primária Severa: 0.869 PU)",
      "acao_recomendada": "Instalar banco de capacitores MT ou reconfigurar alimentador"
    },
    {
      "trafo_dss": "UNTRMT_5271024",
      "cod_id": "5271024",
      "qtd_barras_subtensao": 148,
      "pior_pu": 0.5439,
      "capacidade_kva": 112.0,
      "carregamento_pct": 250.5,
      "causa_predominante": "Sobrecarga no Trafo MT/BT (250.5% da capacidade)",
      "acao_recomendada": "Fazer upgrade de potência do trafo (112 kVA -> próximo escalão)"
    },
    {
      "trafo_dss": "UNTRMT_5289484",
      "cod_id": "5289484",
      "qtd_barras_subtensao": 147,
      "pior_pu": 0.7416,
      "capacidade_kva": 112.0,
      "carregamento_pct": 140.0,
      "causa_predominante": "Sobrecarga no Trafo MT/BT (140.0% da capacidade)",
      "acao_recomendada": "Fazer upgrade de potência do trafo (112 kVA -> próximo escalão)"
    },
    {
      "trafo_dss": "UNTRMT_5284485",
      "cod_id": "5284485",
      "qtd_barras_subtensao": 147,
      "pior_pu": 0.7586,
      "capacidade_kva": 75.0,
      "carregamento_pct": 173.8,
      "causa_predominante": "Sobrecarga no Trafo MT/BT (173.8% da capacidade)",
      "acao_recomendada": "Fazer upgrade de potência do trafo (75 kVA -> próximo escalão)"
    },
    {
      "trafo_dss": "UNTRMT_5288256",
      "cod_id": "5288256",
      "qtd_barras_subtensao": 147,
      "pior_pu": 0.7673,
      "capacidade_kva": 75.0,
      "carregamento_pct": 124.0,
      "causa_predominante": "Sobrecarga no Trafo MT/BT (124.0% da capacidade)",
      "acao_recomendada": "Fazer upgrade de potência do trafo (75 kVA -> próximo escalão)"
    },
    {
      "trafo_dss": "UNTRMT_5270927",
      "cod_id": "5270927",
      "qtd_barras_subtensao": 147,
      "pior_pu": 0.7664,
      "capacidade_kva": 75.0,
      "carregamento_pct": 120.1,
      "causa_predominante": "Sobrecarga no Trafo MT/BT (120.1% da capacidade)",
      "acao_recomendada": "Fazer upgrade de potência do trafo (75 kVA -> próximo escalão)"
    },
    {
      "trafo_dss": "UNTRMT_5459664",
      "cod_id": "5459664",
      "qtd_barras_subtensao": 146,
      "pior_pu": 0.796,
      "capacidade_kva": 300.0,
      "carregamento_pct": 86.1,
      "causa_predominante": "Alimentador MT (Subtensão Primária Severa: 0.861 PU)",
      "acao_recomendada": "Instalar banco de capacitores MT ou reconfigurar alimentador"
    },
    {
      "trafo_dss": "UNTRMT_5288282",
      "cod_id": "5288282",
      "qtd_barras_subtensao": 146,
      "pior_pu": 0.7886,
      "capacidade_kva": 112.0,
      "carregamento_pct": 138.3,
      "causa_predominante": "Sobrecarga no Trafo MT/BT (138.3% da capacidade)",
      "acao_recomendada": "Fazer upgrade de potência do trafo (112 kVA -> próximo escalão)"
    },
    {
      "trafo_dss": "UNTRMT_5308004",
      "cod_id": "5308004",
      "qtd_barras_subtensao": 146,
      "pior_pu": 0.8122,
      "capacidade_kva": 225.0,
      "carregamento_pct": 65.6,
      "causa_predominante": "Alimentador MT (Subtensão Primária Severa: 0.845 PU)",
      "acao_recomendada": "Instalar banco de capacitores MT ou reconfigurar alimentador"
    },
    {
      "trafo_dss": "UNTRMT_5307979",
      "cod_id": "5307979",
      "qtd_barras_subtensao": 145,
      "pior_pu": 0.823,
      "capacidade_kva": 225.0,
      "carregamento_pct": 77.2,
      "causa_predominante": "Alimentador MT (Subtensão Primária Severa: 0.860 PU)",
      "acao_recomendada": "Instalar banco de capacitores MT ou reconfigurar alimentador"
    },
    {
      "trafo_dss": "UNTRMT_5289560",
      "cod_id": "5289560",
      "qtd_barras_subtensao": 145,
      "pior_pu": 0.753,
      "capacidade_kva": 112.0,
      "carregamento_pct": 67.9,
      "causa_predominante": "Alimentador MT (Subtensão Primária Severa: 0.830 PU)",
      "acao_recomendada": "Instalar banco de capacitores MT ou reconfigurar alimentador"
    },
    {
      "trafo_dss": "UNTRMT_5271632",
      "cod_id": "5271632",
      "qtd_barras_subtensao": 144,
      "pior_pu": 0.6967,
      "capacidade_kva": 112.0,
      "carregamento_pct": 192.6,
      "causa_predominante": "Sobrecarga no Trafo MT/BT (192.6% da capacidade)",
      "acao_recomendada": "Fazer upgrade de potência do trafo (112 kVA -> próximo escalão)"
    },
    {
      "trafo_dss": "UNTRMT_5289523",
      "cod_id": "5289523",
      "qtd_barras_subtensao": 144,
      "pior_pu": 0.6879,
      "capacidade_kva": 150.0,
      "carregamento_pct": 32.8,
      "causa_predominante": "Alimentador MT (Subtensão Primária Severa: 0.822 PU)",
      "acao_recomendada": "Instalar banco de capacitores MT ou reconfigurar alimentador"
    },
    {
      "trafo_dss": "UNTRMT_5289532",
      "cod_id": "5289532",
      "qtd_barras_subtensao": 144,
      "pior_pu": 0.73,
      "capacidade_kva": 75.0,
      "carregamento_pct": 101.8,
      "causa_predominante": "Sobrecarga no Trafo MT/BT (101.8% da capacidade)",
      "acao_recomendada": "Fazer upgrade de potência do trafo (75 kVA -> próximo escalão)"
    },
    {
      "trafo_dss": "UNTRMT_5307930",
      "cod_id": "5307930",
      "qtd_barras_subtensao": 143,
      "pior_pu": 0.8121,
      "capacidade_kva": 225.0,
      "carregamento_pct": 69.8,
      "causa_predominante": "Alimentador MT (Subtensão Primária Severa: 0.847 PU)",
      "acao_recomendada": "Instalar banco de capacitores MT ou reconfigurar alimentador"
    },
    {
      "trafo_dss": "UNTRMT_5271631",
      "cod_id": "5271631",
      "qtd_barras_subtensao": 142,
      "pior_pu": 0.8044,
      "capacidade_kva": 112.0,
      "carregamento_pct": 148.0,
      "causa_predominante": "Sobrecarga no Trafo MT/BT (148.0% da capacidade)",
      "acao_recomendada": "Fazer upgrade de potência do trafo (112 kVA -> próximo escalão)"
    },
    {
      "trafo_dss": "UNTRMT_5288236",
      "cod_id": "5288236",
      "qtd_barras_subtensao": 142,
      "pior_pu": 0.8205,
      "capacidade_kva": 75.0,
      "carregamento_pct": 123.2,
      "causa_predominante": "Sobrecarga no Trafo MT/BT (123.2% da capacidade)",
      "acao_recomendada": "Fazer upgrade de potência do trafo (75 kVA -> próximo escalão)"
    },
    {
      "trafo_dss": "UNTRMT_5291630",
      "cod_id": "5291630",
      "qtd_barras_subtensao": 142,
      "pior_pu": 0.7248,
      "capacidade_kva": 112.0,
      "carregamento_pct": 201.5,
      "causa_predominante": "Sobrecarga no Trafo MT/BT (201.5% da capacidade)",
      "acao_recomendada": "Fazer upgrade de potência do trafo (112 kVA -> próximo escalão)"
    },
    {
      "trafo_dss": "UNTRMT_5272461",
      "cod_id": "5272461",
      "qtd_barras_subtensao": 141,
      "pior_pu": 0.7487,
      "capacidade_kva": 112.0,
      "carregamento_pct": 243.3,
      "causa_predominante": "Sobrecarga no Trafo MT/BT (243.3% da capacidade)",
      "acao_recomendada": "Fazer upgrade de potência do trafo (112 kVA -> próximo escalão)"
    },
    {
      "trafo_dss": "UNTRMT_5307895",
      "cod_id": "5307895",
      "qtd_barras_subtensao": 141,
      "pior_pu": 0.7727,
      "capacidade_kva": 112.0,
      "carregamento_pct": 105.3,
      "causa_predominante": "Sobrecarga no Trafo MT/BT (105.3% da capacidade)",
      "acao_recomendada": "Fazer upgrade de potência do trafo (112 kVA -> próximo escalão)"
    },
    {
      "trafo_dss": "UNTRMT_5288229",
      "cod_id": "5288229",
      "qtd_barras_subtensao": 141,
      "pior_pu": 0.8565,
      "capacidade_kva": 75.0,
      "carregamento_pct": 0.0,
      "causa_predominante": "Alimentador MT (Subtensão Primária Severa: 0.869 PU)",
      "acao_recomendada": "Instalar banco de capacitores MT ou reconfigurar alimentador"
    },
    {
      "trafo_dss": "UNTRMT_5289270",
      "cod_id": "5289270",
      "qtd_barras_subtensao": 140,
      "pior_pu": 0.6361,
      "capacidade_kva": 112.0,
      "carregamento_pct": 135.8,
      "causa_predominante": "Sobrecarga no Trafo MT/BT (135.8% da capacidade)",
      "acao_recomendada": "Fazer upgrade de potência do trafo (112 kVA -> próximo escalão)"
    },
    {
      "trafo_dss": "UNTRMT_5289538",
      "cod_id": "5289538",
      "qtd_barras_subtensao": 139,
      "pior_pu": 0.6138,
      "capacidade_kva": 75.0,
      "carregamento_pct": 180.8,
      "causa_predominante": "Sobrecarga no Trafo MT/BT (180.8% da capacidade)",
      "acao_recomendada": "Fazer upgrade de potência do trafo (75 kVA -> próximo escalão)"
    },
    {
      "trafo_dss": "UNTRMT_5288245",
      "cod_id": "5288245",
      "qtd_barras_subtensao": 139,
      "pior_pu": 0.699,
      "capacidade_kva": 112.0,
      "carregamento_pct": 210.9,
      "causa_predominante": "Sobrecarga no Trafo MT/BT (210.9% da capacidade)",
      "acao_recomendada": "Fazer upgrade de potência do trafo (112 kVA -> próximo escalão)"
    },
    {
      "trafo_dss": "UNTRMT_5284481",
      "cod_id": "5284481",
      "qtd_barras_subtensao": 138,
      "pior_pu": 0.7453,
      "capacidade_kva": 112.0,
      "carregamento_pct": 130.2,
      "causa_predominante": "Sobrecarga no Trafo MT/BT (130.2% da capacidade)",
      "acao_recomendada": "Fazer upgrade de potência do trafo (112 kVA -> próximo escalão)"
    },
    {
      "trafo_dss": "UNTRMT_5289763",
      "cod_id": "5289763",
      "qtd_barras_subtensao": 138,
      "pior_pu": 0.7879,
      "capacidade_kva": 75.0,
      "carregamento_pct": 41.5,
      "causa_predominante": "Alimentador MT (Subtensão Primária Severa: 0.823 PU)",
      "acao_recomendada": "Instalar banco de capacitores MT ou reconfigurar alimentador"
    },
    {
      "trafo_dss": "UNTRMT_5271684",
      "cod_id": "5271684",
      "qtd_barras_subtensao": 137,
      "pior_pu": 0.8261,
      "capacidade_kva": 75.0,
      "carregamento_pct": 124.0,
      "causa_predominante": "Sobrecarga no Trafo MT/BT (124.0% da capacidade)",
      "acao_recomendada": "Fazer upgrade de potência do trafo (75 kVA -> próximo escalão)"
    },
    {
      "trafo_dss": "UNTRMT_5270734",
      "cod_id": "5270734",
      "qtd_barras_subtensao": 137,
      "pior_pu": 0.8575,
      "capacidade_kva": 112.0,
      "carregamento_pct": 109.6,
      "causa_predominante": "Sobrecarga no Trafo MT/BT (109.6% da capacidade)",
      "acao_recomendada": "Fazer upgrade de potência do trafo (112 kVA -> próximo escalão)"
    },
    {
      "trafo_dss": "UNTRMT_5289591",
      "cod_id": "5289591",
      "qtd_barras_subtensao": 136,
      "pior_pu": 0.6613,
      "capacidade_kva": 112.0,
      "carregamento_pct": 115.7,
      "causa_predominante": "Sobrecarga no Trafo MT/BT (115.7% da capacidade)",
      "acao_recomendada": "Fazer upgrade de potência do trafo (112 kVA -> próximo escalão)"
    },
    {
      "trafo_dss": "UNTRMT_5289216",
      "cod_id": "5289216",
      "qtd_barras_subtensao": 135,
      "pior_pu": 0.6939,
      "capacidade_kva": 150.0,
      "carregamento_pct": 86.3,
      "causa_predominante": "Alimentador MT (Subtensão Primária Severa: 0.803 PU)",
      "acao_recomendada": "Instalar banco de capacitores MT ou reconfigurar alimentador"
    },
    {
      "trafo_dss": "UNTRMT_5289780",
      "cod_id": "5289780",
      "qtd_barras_subtensao": 135,
      "pior_pu": 0.6046,
      "capacidade_kva": 112.0,
      "carregamento_pct": 166.2,
      "causa_predominante": "Sobrecarga no Trafo MT/BT (166.2% da capacidade)",
      "acao_recomendada": "Fazer upgrade de potência do trafo (112 kVA -> próximo escalão)"
    },
    {
      "trafo_dss": "UNTRMT_5307956",
      "cod_id": "5307956",
      "qtd_barras_subtensao": 135,
      "pior_pu": 0.8365,
      "capacidade_kva": 300.0,
      "carregamento_pct": 69.8,
      "causa_predominante": "Alimentador MT (Subtensão Primária Severa: 0.870 PU)",
      "acao_recomendada": "Instalar banco de capacitores MT ou reconfigurar alimentador"
    },
    {
      "trafo_dss": "UNTRMT_5288247",
      "cod_id": "5288247",
      "qtd_barras_subtensao": 135,
      "pior_pu": 0.7438,
      "capacidade_kva": 112.0,
      "carregamento_pct": 128.6,
      "causa_predominante": "Sobrecarga no Trafo MT/BT (128.6% da capacidade)",
      "acao_recomendada": "Fazer upgrade de potência do trafo (112 kVA -> próximo escalão)"
    },
    {
      "trafo_dss": "UNTRMT_5289288",
      "cod_id": "5289288",
      "qtd_barras_subtensao": 135,
      "pior_pu": 0.622,
      "capacidade_kva": 112.0,
      "carregamento_pct": 109.2,
      "causa_predominante": "Sobrecarga no Trafo MT/BT (109.2% da capacidade)",
      "acao_recomendada": "Fazer upgrade de potência do trafo (112 kVA -> próximo escalão)"
    },
    {
      "trafo_dss": "UNTRMT_5289235",
      "cod_id": "5289235",
      "qtd_barras_subtensao": 135,
      "pior_pu": 0.6253,
      "capacidade_kva": 112.0,
      "carregamento_pct": 150.5,
      "causa_predominante": "Sobrecarga no Trafo MT/BT (150.5% da capacidade)",
      "acao_recomendada": "Fazer upgrade de potência do trafo (112 kVA -> próximo escalão)"
    },
    {
      "trafo_dss": "UNTRMT_5291606",
      "cod_id": "5291606",
      "qtd_barras_subtensao": 135,
      "pior_pu": 0.8149,
      "capacidade_kva": 112.0,
      "carregamento_pct": 104.2,
      "causa_predominante": "Sobrecarga no Trafo MT/BT (104.2% da capacidade)",
      "acao_recomendada": "Fazer upgrade de potência do trafo (112 kVA -> próximo escalão)"
    },
    {
      "trafo_dss": "UNTRMT_5271676",
      "cod_id": "5271676",
      "qtd_barras_subtensao": 135,
      "pior_pu": 0.6743,
      "capacidade_kva": 112.0,
      "carregamento_pct": 173.6,
      "causa_predominante": "Sobrecarga no Trafo MT/BT (173.6% da capacidade)",
      "acao_recomendada": "Fazer upgrade de potência do trafo (112 kVA -> próximo escalão)"
    },
    {
      "trafo_dss": "UNTRMT_5289569",
      "cod_id": "5289569",
      "qtd_barras_subtensao": 135,
      "pior_pu": 0.7087,
      "capacidade_kva": 112.0,
      "carregamento_pct": 167.6,
      "causa_predominante": "Sobrecarga no Trafo MT/BT (167.6% da capacidade)",
      "acao_recomendada": "Fazer upgrade de potência do trafo (112 kVA -> próximo escalão)"
    },
    {
      "trafo_dss": "UNTRMT_5272041",
      "cod_id": "5272041",
      "qtd_barras_subtensao": 134,
      "pior_pu": 0.8217,
      "capacidade_kva": 75.0,
      "carregamento_pct": 127.5,
      "causa_predominante": "Sobrecarga no Trafo MT/BT (127.5% da capacidade)",
      "acao_recomendada": "Fazer upgrade de potência do trafo (75 kVA -> próximo escalão)"
    },
    {
      "trafo_dss": "UNTRMT_5288301",
      "cod_id": "5288301",
      "qtd_barras_subtensao": 133,
      "pior_pu": 0.8617,
      "capacidade_kva": 45.0,
      "carregamento_pct": 0.0,
      "causa_predominante": "Alimentador MT (Subtensão Primária Severa: 0.874 PU)",
      "acao_recomendada": "Instalar banco de capacitores MT ou reconfigurar alimentador"
    },
    {
      "trafo_dss": "UNTRMT_5270870",
      "cod_id": "5270870",
      "qtd_barras_subtensao": 132,
      "pior_pu": 0.7993,
      "capacidade_kva": 112.0,
      "carregamento_pct": 57.4,
      "causa_predominante": "Alimentador MT (Subtensão Primária Severa: 0.857 PU)",
      "acao_recomendada": "Instalar banco de capacitores MT ou reconfigurar alimentador"
    },
    {
      "trafo_dss": "UNTRMT_5289488",
      "cod_id": "5289488",
      "qtd_barras_subtensao": 132,
      "pior_pu": 0.7766,
      "capacidade_kva": 112.0,
      "carregamento_pct": 124.3,
      "causa_predominante": "Sobrecarga no Trafo MT/BT (124.3% da capacidade)",
      "acao_recomendada": "Fazer upgrade de potência do trafo (112 kVA -> próximo escalão)"
    },
    {
      "trafo_dss": "UNTRMT_5271206",
      "cod_id": "5271206",
      "qtd_barras_subtensao": 132,
      "pior_pu": 0.8152,
      "capacidade_kva": 112.0,
      "carregamento_pct": 100.5,
      "causa_predominante": "Sobrecarga no Trafo MT/BT (100.5% da capacidade)",
      "acao_recomendada": "Fazer upgrade de potência do trafo (112 kVA -> próximo escalão)"
    },
    {
      "trafo_dss": "UNTRMT_5271168",
      "cod_id": "5271168",
      "qtd_barras_subtensao": 132,
      "pior_pu": 0.8156,
      "capacidade_kva": 150.0,
      "carregamento_pct": 105.6,
      "causa_predominante": "Sobrecarga no Trafo MT/BT (105.6% da capacidade)",
      "acao_recomendada": "Fazer upgrade de potência do trafo (150 kVA -> próximo escalão)"
    },
    {
      "trafo_dss": "UNTRMT_5307896",
      "cod_id": "5307896",
      "qtd_barras_subtensao": 132,
      "pior_pu": 0.7403,
      "capacidade_kva": 112.0,
      "carregamento_pct": 124.3,
      "causa_predominante": "Sobrecarga no Trafo MT/BT (124.3% da capacidade)",
      "acao_recomendada": "Fazer upgrade de potência do trafo (112 kVA -> próximo escalão)"
    },
    {
      "trafo_dss": "UNTRMT_5289293",
      "cod_id": "5289293",
      "qtd_barras_subtensao": 132,
      "pior_pu": 0.6191,
      "capacidade_kva": 112.0,
      "carregamento_pct": 136.7,
      "causa_predominante": "Sobrecarga no Trafo MT/BT (136.7% da capacidade)",
      "acao_recomendada": "Fazer upgrade de potência do trafo (112 kVA -> próximo escalão)"
    },
    {
      "trafo_dss": "UNTRMT_5271674",
      "cod_id": "5271674",
      "qtd_barras_subtensao": 132,
      "pior_pu": 0.8139,
      "capacidade_kva": 150.0,
      "carregamento_pct": 66.2,
      "causa_predominante": "Alimentador MT (Subtensão Primária Severa: 0.897 PU)",
      "acao_recomendada": "Instalar banco de capacitores MT ou reconfigurar alimentador"
    },
    {
      "trafo_dss": "UNTRMT_5272230",
      "cod_id": "5272230",
      "qtd_barras_subtensao": 131,
      "pior_pu": 0.8901,
      "capacidade_kva": 112.0,
      "carregamento_pct": 64.5,
      "causa_predominante": "Efeito Acumulado (MT + Trafo + BT)",
      "acao_recomendada": "Otimizar equilíbrio de fases e ajuste de tap"
    },
    {
      "trafo_dss": "UNTRMT_5289751",
      "cod_id": "5289751",
      "qtd_barras_subtensao": 131,
      "pior_pu": 0.6423,
      "capacidade_kva": 112.0,
      "carregamento_pct": 120.4,
      "causa_predominante": "Sobrecarga no Trafo MT/BT (120.4% da capacidade)",
      "acao_recomendada": "Fazer upgrade de potência do trafo (112 kVA -> próximo escalão)"
    },
    {
      "trafo_dss": "UNTRMT_5289542",
      "cod_id": "5289542",
      "qtd_barras_subtensao": 130,
      "pior_pu": 0.6941,
      "capacidade_kva": 112.0,
      "carregamento_pct": 147.0,
      "causa_predominante": "Sobrecarga no Trafo MT/BT (147.0% da capacidade)",
      "acao_recomendada": "Fazer upgrade de potência do trafo (112 kVA -> próximo escalão)"
    },
    {
      "trafo_dss": "UNTRMT_5288244",
      "cod_id": "5288244",
      "qtd_barras_subtensao": 130,
      "pior_pu": 0.7207,
      "capacidade_kva": 112.0,
      "carregamento_pct": 138.5,
      "causa_predominante": "Sobrecarga no Trafo MT/BT (138.5% da capacidade)",
      "acao_recomendada": "Fazer upgrade de potência do trafo (112 kVA -> próximo escalão)"
    },
    {
      "trafo_dss": "UNTRMT_5271645",
      "cod_id": "5271645",
      "qtd_barras_subtensao": 130,
      "pior_pu": 0.7151,
      "capacidade_kva": 45.0,
      "carregamento_pct": 218.2,
      "causa_predominante": "Sobrecarga no Trafo MT/BT (218.2% da capacidade)",
      "acao_recomendada": "Fazer upgrade de potência do trafo (45 kVA -> próximo escalão)"
    },
    {
      "trafo_dss": "UNTRMT_5288269",
      "cod_id": "5288269",
      "qtd_barras_subtensao": 130,
      "pior_pu": 0.673,
      "capacidade_kva": 112.0,
      "carregamento_pct": 220.6,
      "causa_predominante": "Sobrecarga no Trafo MT/BT (220.6% da capacidade)",
      "acao_recomendada": "Fazer upgrade de potência do trafo (112 kVA -> próximo escalão)"
    },
    {
      "trafo_dss": "UNTRMT_5289534",
      "cod_id": "5289534",
      "qtd_barras_subtensao": 129,
      "pior_pu": 0.7008,
      "capacidade_kva": 112.0,
      "carregamento_pct": 120.7,
      "causa_predominante": "Sobrecarga no Trafo MT/BT (120.7% da capacidade)",
      "acao_recomendada": "Fazer upgrade de potência do trafo (112 kVA -> próximo escalão)"
    },
    {
      "trafo_dss": "UNTRMT_5291684",
      "cod_id": "5291684",
      "qtd_barras_subtensao": 129,
      "pior_pu": 0.6555,
      "capacidade_kva": 112.0,
      "carregamento_pct": 164.2,
      "causa_predominante": "Sobrecarga no Trafo MT/BT (164.2% da capacidade)",
      "acao_recomendada": "Fazer upgrade de potência do trafo (112 kVA -> próximo escalão)"
    },
    {
      "trafo_dss": "UNTRMT_5289790",
      "cod_id": "5289790",
      "qtd_barras_subtensao": 129,
      "pior_pu": 0.6936,
      "capacidade_kva": 75.0,
      "carregamento_pct": 116.4,
      "causa_predominante": "Sobrecarga no Trafo MT/BT (116.4% da capacidade)",
      "acao_recomendada": "Fazer upgrade de potência do trafo (75 kVA -> próximo escalão)"
    },
    {
      "trafo_dss": "UNTRMT_5316163",
      "cod_id": "5316163",
      "qtd_barras_subtensao": 129,
      "pior_pu": 0.8109,
      "capacidade_kva": 112.0,
      "carregamento_pct": 79.2,
      "causa_predominante": "Alimentador MT (Subtensão Primária Severa: 0.880 PU)",
      "acao_recomendada": "Instalar banco de capacitores MT ou reconfigurar alimentador"
    },
    {
      "trafo_dss": "UNTRMT_5297386",
      "cod_id": "5297386",
      "qtd_barras_subtensao": 129,
      "pior_pu": 0.8175,
      "capacidade_kva": 112.0,
      "carregamento_pct": 128.4,
      "causa_predominante": "Sobrecarga no Trafo MT/BT (128.4% da capacidade)",
      "acao_recomendada": "Fazer upgrade de potência do trafo (112 kVA -> próximo escalão)"
    },
    {
      "trafo_dss": "UNTRMT_5289721",
      "cod_id": "5289721",
      "qtd_barras_subtensao": 129,
      "pior_pu": 0.6857,
      "capacidade_kva": 112.0,
      "carregamento_pct": 164.0,
      "causa_predominante": "Sobrecarga no Trafo MT/BT (164.0% da capacidade)",
      "acao_recomendada": "Fazer upgrade de potência do trafo (112 kVA -> próximo escalão)"
    },
    {
      "trafo_dss": "UNTRMT_5289547",
      "cod_id": "5289547",
      "qtd_barras_subtensao": 128,
      "pior_pu": 0.6882,
      "capacidade_kva": 112.0,
      "carregamento_pct": 164.0,
      "causa_predominante": "Sobrecarga no Trafo MT/BT (164.0% da capacidade)",
      "acao_recomendada": "Fazer upgrade de potência do trafo (112 kVA -> próximo escalão)"
    },
    {
      "trafo_dss": "UNTRMT_5270566",
      "cod_id": "5270566",
      "qtd_barras_subtensao": 127,
      "pior_pu": 0.7997,
      "capacidade_kva": 112.0,
      "carregamento_pct": 173.8,
      "causa_predominante": "Sobrecarga no Trafo MT/BT (173.8% da capacidade)",
      "acao_recomendada": "Fazer upgrade de potência do trafo (112 kVA -> próximo escalão)"
    },
    {
      "trafo_dss": "UNTRMT_5272006",
      "cod_id": "5272006",
      "qtd_barras_subtensao": 127,
      "pior_pu": 0.5916,
      "capacidade_kva": 112.0,
      "carregamento_pct": 181.9,
      "causa_predominante": "Sobrecarga no Trafo MT/BT (181.9% da capacidade)",
      "acao_recomendada": "Fazer upgrade de potência do trafo (112 kVA -> próximo escalão)"
    },
    {
      "trafo_dss": "UNTRMT_5289775",
      "cod_id": "5289775",
      "qtd_barras_subtensao": 126,
      "pior_pu": 0.7011,
      "capacidade_kva": 112.0,
      "carregamento_pct": 105.0,
      "causa_predominante": "Sobrecarga no Trafo MT/BT (105.0% da capacidade)",
      "acao_recomendada": "Fazer upgrade de potência do trafo (112 kVA -> próximo escalão)"
    },
    {
      "trafo_dss": "UNTRMT_5271029",
      "cod_id": "5271029",
      "qtd_barras_subtensao": 126,
      "pior_pu": 0.8798,
      "capacidade_kva": 112.0,
      "carregamento_pct": 88.2,
      "causa_predominante": "Efeito Acumulado (MT + Trafo + BT)",
      "acao_recomendada": "Otimizar equilíbrio de fases e ajuste de tap"
    },
    {
      "trafo_dss": "UNTRMT_5284446",
      "cod_id": "5284446",
      "qtd_barras_subtensao": 126,
      "pior_pu": 0.6934,
      "capacidade_kva": 112.0,
      "carregamento_pct": 198.4,
      "causa_predominante": "Sobrecarga no Trafo MT/BT (198.4% da capacidade)",
      "acao_recomendada": "Fazer upgrade de potência do trafo (112 kVA -> próximo escalão)"
    },
    {
      "trafo_dss": "UNTRMT_5308739",
      "cod_id": "5308739",
      "qtd_barras_subtensao": 126,
      "pior_pu": 0.6803,
      "capacidade_kva": 112.0,
      "carregamento_pct": 55.4,
      "causa_predominante": "Alimentador MT (Subtensão Primária Severa: 0.799 PU)",
      "acao_recomendada": "Instalar banco de capacitores MT ou reconfigurar alimentador"
    },
    {
      "trafo_dss": "UNTRMT_5289315",
      "cod_id": "5289315",
      "qtd_barras_subtensao": 126,
      "pior_pu": 0.7114,
      "capacidade_kva": 112.0,
      "carregamento_pct": 108.3,
      "causa_predominante": "Sobrecarga no Trafo MT/BT (108.3% da capacidade)",
      "acao_recomendada": "Fazer upgrade de potência do trafo (112 kVA -> próximo escalão)"
    },
    {
      "trafo_dss": "UNTRMT_5522590",
      "cod_id": "5522590",
      "qtd_barras_subtensao": 126,
      "pior_pu": 0.8272,
      "capacidade_kva": 225.0,
      "carregamento_pct": 89.8,
      "causa_predominante": "Alimentador MT (Subtensão Primária Severa: 0.897 PU)",
      "acao_recomendada": "Instalar banco de capacitores MT ou reconfigurar alimentador"
    },
    {
      "trafo_dss": "UNTRMT_5289332",
      "cod_id": "5289332",
      "qtd_barras_subtensao": 126,
      "pior_pu": 0.6374,
      "capacidade_kva": 112.0,
      "carregamento_pct": 135.1,
      "causa_predominante": "Sobrecarga no Trafo MT/BT (135.1% da capacidade)",
      "acao_recomendada": "Fazer upgrade de potência do trafo (112 kVA -> próximo escalão)"
    },
    {
      "trafo_dss": "UNTRMT_5284422",
      "cod_id": "5284422",
      "qtd_barras_subtensao": 126,
      "pior_pu": 0.8601,
      "capacidade_kva": 112.0,
      "carregamento_pct": 76.7,
      "causa_predominante": "Efeito Acumulado (MT + Trafo + BT)",
      "acao_recomendada": "Otimizar equilíbrio de fases e ajuste de tap"
    },
    {
      "trafo_dss": "UNTRMT_5271639",
      "cod_id": "5271639",
      "qtd_barras_subtensao": 126,
      "pior_pu": 0.7534,
      "capacidade_kva": 75.0,
      "carregamento_pct": 172.6,
      "causa_predominante": "Sobrecarga no Trafo MT/BT (172.6% da capacidade)",
      "acao_recomendada": "Fazer upgrade de potência do trafo (75 kVA -> próximo escalão)"
    },
    {
      "trafo_dss": "UNTRMT_5271504",
      "cod_id": "5271504",
      "qtd_barras_subtensao": 126,
      "pior_pu": 0.6827,
      "capacidade_kva": 112.0,
      "carregamento_pct": 83.2,
      "causa_predominante": "Alimentador MT (Subtensão Primária Severa: 0.776 PU)",
      "acao_recomendada": "Instalar banco de capacitores MT ou reconfigurar alimentador"
    },
    {
      "trafo_dss": "UNTRMT_5289548",
      "cod_id": "5289548",
      "qtd_barras_subtensao": 126,
      "pior_pu": 0.7218,
      "capacidade_kva": 112.0,
      "carregamento_pct": 145.8,
      "causa_predominante": "Sobrecarga no Trafo MT/BT (145.8% da capacidade)",
      "acao_recomendada": "Fazer upgrade de potência do trafo (112 kVA -> próximo escalão)"
    },
    {
      "trafo_dss": "UNTRMT_5289508",
      "cod_id": "5289508",
      "qtd_barras_subtensao": 126,
      "pior_pu": 0.6919,
      "capacidade_kva": 75.0,
      "carregamento_pct": 141.6,
      "causa_predominante": "Sobrecarga no Trafo MT/BT (141.6% da capacidade)",
      "acao_recomendada": "Fazer upgrade de potência do trafo (75 kVA -> próximo escalão)"
    },
    {
      "trafo_dss": "UNTRMT_5289501",
      "cod_id": "5289501",
      "qtd_barras_subtensao": 126,
      "pior_pu": 0.6473,
      "capacidade_kva": 75.0,
      "carregamento_pct": 168.4,
      "causa_predominante": "Sobrecarga no Trafo MT/BT (168.4% da capacidade)",
      "acao_recomendada": "Fazer upgrade de potência do trafo (75 kVA -> próximo escalão)"
    },
    {
      "trafo_dss": "UNTRMT_5288304",
      "cod_id": "5288304",
      "qtd_barras_subtensao": 125,
      "pior_pu": 0.7639,
      "capacidade_kva": 112.0,
      "carregamento_pct": 108.4,
      "causa_predominante": "Sobrecarga no Trafo MT/BT (108.4% da capacidade)",
      "acao_recomendada": "Fazer upgrade de potência do trafo (112 kVA -> próximo escalão)"
    },
    {
      "trafo_dss": "UNTRMT_5271657",
      "cod_id": "5271657",
      "qtd_barras_subtensao": 125,
      "pior_pu": 0.8973,
      "capacidade_kva": 45.0,
      "carregamento_pct": 1.9,
      "causa_predominante": "Efeito Acumulado (MT + Trafo + BT)",
      "acao_recomendada": "Otimizar equilíbrio de fases e ajuste de tap"
    },
    {
      "trafo_dss": "UNTRMT_5271456",
      "cod_id": "5271456",
      "qtd_barras_subtensao": 125,
      "pior_pu": 0.7362,
      "capacidade_kva": 150.0,
      "carregamento_pct": 80.3,
      "causa_predominante": "Alimentador MT (Subtensão Primária Severa: 0.876 PU)",
      "acao_recomendada": "Instalar banco de capacitores MT ou reconfigurar alimentador"
    },
    {
      "trafo_dss": "UNTRMT_5289299",
      "cod_id": "5289299",
      "qtd_barras_subtensao": 124,
      "pior_pu": 0.5983,
      "capacidade_kva": 75.0,
      "carregamento_pct": 183.0,
      "causa_predominante": "Sobrecarga no Trafo MT/BT (183.0% da capacidade)",
      "acao_recomendada": "Fazer upgrade de potência do trafo (75 kVA -> próximo escalão)"
    },
    {
      "trafo_dss": "UNTRMT_5289517",
      "cod_id": "5289517",
      "qtd_barras_subtensao": 123,
      "pior_pu": 0.7048,
      "capacidade_kva": 75.0,
      "carregamento_pct": 143.7,
      "causa_predominante": "Sobrecarga no Trafo MT/BT (143.7% da capacidade)",
      "acao_recomendada": "Fazer upgrade de potência do trafo (75 kVA -> próximo escalão)"
    },
    {
      "trafo_dss": "UNTRMT_5291647",
      "cod_id": "5291647",
      "qtd_barras_subtensao": 123,
      "pior_pu": 0.8173,
      "capacidade_kva": 75.0,
      "carregamento_pct": 120.4,
      "causa_predominante": "Sobrecarga no Trafo MT/BT (120.4% da capacidade)",
      "acao_recomendada": "Fazer upgrade de potência do trafo (75 kVA -> próximo escalão)"
    },
    {
      "trafo_dss": "UNTRMT_5271636",
      "cod_id": "5271636",
      "qtd_barras_subtensao": 123,
      "pior_pu": 0.7522,
      "capacidade_kva": 45.0,
      "carregamento_pct": 251.5,
      "causa_predominante": "Sobrecarga no Trafo MT/BT (251.5% da capacidade)",
      "acao_recomendada": "Fazer upgrade de potência do trafo (45 kVA -> próximo escalão)"
    },
    {
      "trafo_dss": "UNTRMT_5289794",
      "cod_id": "5289794",
      "qtd_barras_subtensao": 123,
      "pior_pu": 0.6231,
      "capacidade_kva": 112.0,
      "carregamento_pct": 175.1,
      "causa_predominante": "Sobrecarga no Trafo MT/BT (175.1% da capacidade)",
      "acao_recomendada": "Fazer upgrade de potência do trafo (112 kVA -> próximo escalão)"
    },
    {
      "trafo_dss": "UNTRMT_5270937",
      "cod_id": "5270937",
      "qtd_barras_subtensao": 123,
      "pior_pu": 0.6721,
      "capacidade_kva": 112.0,
      "carregamento_pct": 136.7,
      "causa_predominante": "Sobrecarga no Trafo MT/BT (136.7% da capacidade)",
      "acao_recomendada": "Fazer upgrade de potência do trafo (112 kVA -> próximo escalão)"
    },
    {
      "trafo_dss": "UNTRMT_5291625",
      "cod_id": "5291625",
      "qtd_barras_subtensao": 123,
      "pior_pu": 0.7834,
      "capacidade_kva": 112.0,
      "carregamento_pct": 168.2,
      "causa_predominante": "Sobrecarga no Trafo MT/BT (168.2% da capacidade)",
      "acao_recomendada": "Fazer upgrade de potência do trafo (112 kVA -> próximo escalão)"
    },
    {
      "trafo_dss": "UNTRMT_5271182",
      "cod_id": "5271182",
      "qtd_barras_subtensao": 123,
      "pior_pu": 0.8067,
      "capacidade_kva": 112.0,
      "carregamento_pct": 255.0,
      "causa_predominante": "Sobrecarga no Trafo MT/BT (255.0% da capacidade)",
      "acao_recomendada": "Fazer upgrade de potência do trafo (112 kVA -> próximo escalão)"
    },
    {
      "trafo_dss": "UNTRMT_5284500",
      "cod_id": "5284500",
      "qtd_barras_subtensao": 123,
      "pior_pu": 0.8235,
      "capacidade_kva": 112.0,
      "carregamento_pct": 92.4,
      "causa_predominante": "Efeito Acumulado (MT + Trafo + BT)",
      "acao_recomendada": "Otimizar equilíbrio de fases e ajuste de tap"
    },
    {
      "trafo_dss": "UNTRMT_5289285",
      "cod_id": "5289285",
      "qtd_barras_subtensao": 123,
      "pior_pu": 0.6357,
      "capacidade_kva": 112.0,
      "carregamento_pct": 91.2,
      "causa_predominante": "Alimentador MT (Subtensão Primária Severa: 0.753 PU)",
      "acao_recomendada": "Instalar banco de capacitores MT ou reconfigurar alimentador"
    },
    {
      "trafo_dss": "UNTRMT_5722481",
      "cod_id": "5722481",
      "qtd_barras_subtensao": 123,
      "pior_pu": 0.8309,
      "capacidade_kva": 75.0,
      "carregamento_pct": 93.6,
      "causa_predominante": "Efeito Acumulado (MT + Trafo + BT)",
      "acao_recomendada": "Otimizar equilíbrio de fases e ajuste de tap"
    },
    {
      "trafo_dss": "UNTRMT_5755793",
      "cod_id": "5755793",
      "qtd_barras_subtensao": 123,
      "pior_pu": 0.8736,
      "capacidade_kva": 225.0,
      "carregamento_pct": 10.2,
      "causa_predominante": "Alimentador MT (Subtensão Primária Severa: 0.889 PU)",
      "acao_recomendada": "Instalar banco de capacitores MT ou reconfigurar alimentador"
    },
    {
      "trafo_dss": "UNTRMT_5289737",
      "cod_id": "5289737",
      "qtd_barras_subtensao": 122,
      "pior_pu": 0.6698,
      "capacidade_kva": 112.0,
      "carregamento_pct": 130.5,
      "causa_predominante": "Sobrecarga no Trafo MT/BT (130.5% da capacidade)",
      "acao_recomendada": "Fazer upgrade de potência do trafo (112 kVA -> próximo escalão)"
    },
    {
      "trafo_dss": "UNTRMT_5289705",
      "cod_id": "5289705",
      "qtd_barras_subtensao": 122,
      "pior_pu": 0.7004,
      "capacidade_kva": 112.0,
      "carregamento_pct": 180.5,
      "causa_predominante": "Sobrecarga no Trafo MT/BT (180.5% da capacidade)",
      "acao_recomendada": "Fazer upgrade de potência do trafo (112 kVA -> próximo escalão)"
    },
    {
      "trafo_dss": "UNTRMT_5289234",
      "cod_id": "5289234",
      "qtd_barras_subtensao": 122,
      "pior_pu": 0.6126,
      "capacidade_kva": 75.0,
      "carregamento_pct": 191.7,
      "causa_predominante": "Sobrecarga no Trafo MT/BT (191.7% da capacidade)",
      "acao_recomendada": "Fazer upgrade de potência do trafo (75 kVA -> próximo escalão)"
    },
    {
      "trafo_dss": "UNTRMT_5744533",
      "cod_id": "5744533",
      "qtd_barras_subtensao": 120,
      "pior_pu": 0.796,
      "capacidade_kva": 112.0,
      "carregamento_pct": 0.6,
      "causa_predominante": "Alimentador MT (Subtensão Primária Severa: 0.813 PU)",
      "acao_recomendada": "Instalar banco de capacitores MT ou reconfigurar alimentador"
    },
    {
      "trafo_dss": "UNTRMT_5271635",
      "cod_id": "5271635",
      "qtd_barras_subtensao": 120,
      "pior_pu": 0.6499,
      "capacidade_kva": 75.0,
      "carregamento_pct": 269.7,
      "causa_predominante": "Sobrecarga no Trafo MT/BT (269.7% da capacidade)",
      "acao_recomendada": "Fazer upgrade de potência do trafo (75 kVA -> próximo escalão)"
    },
    {
      "trafo_dss": "UNTRMT_5271023",
      "cod_id": "5271023",
      "qtd_barras_subtensao": 120,
      "pior_pu": 0.8348,
      "capacidade_kva": 150.0,
      "carregamento_pct": 60.2,
      "causa_predominante": "Efeito Acumulado (MT + Trafo + BT)",
      "acao_recomendada": "Otimizar equilíbrio de fases e ajuste de tap"
    },
    {
      "trafo_dss": "UNTRMT_5289546",
      "cod_id": "5289546",
      "qtd_barras_subtensao": 120,
      "pior_pu": 0.7097,
      "capacidade_kva": 112.0,
      "carregamento_pct": 205.5,
      "causa_predominante": "Sobrecarga no Trafo MT/BT (205.5% da capacidade)",
      "acao_recomendada": "Fazer upgrade de potência do trafo (112 kVA -> próximo escalão)"
    },
    {
      "trafo_dss": "UNTRMT_5272045",
      "cod_id": "5272045",
      "qtd_barras_subtensao": 119,
      "pior_pu": 0.7332,
      "capacidade_kva": 112.0,
      "carregamento_pct": 174.6,
      "causa_predominante": "Sobrecarga no Trafo MT/BT (174.6% da capacidade)",
      "acao_recomendada": "Fazer upgrade de potência do trafo (112 kVA -> próximo escalão)"
    },
    {
      "trafo_dss": "UNTRMT_5271854",
      "cod_id": "5271854",
      "qtd_barras_subtensao": 119,
      "pior_pu": 0.8915,
      "capacidade_kva": 75.0,
      "carregamento_pct": 48.8,
      "causa_predominante": "Efeito Acumulado (MT + Trafo + BT)",
      "acao_recomendada": "Otimizar equilíbrio de fases e ajuste de tap"
    },
    {
      "trafo_dss": "UNTRMT_5289753",
      "cod_id": "5289753",
      "qtd_barras_subtensao": 119,
      "pior_pu": 0.6647,
      "capacidade_kva": 112.0,
      "carregamento_pct": 68.0,
      "causa_predominante": "Alimentador MT (Subtensão Primária Severa: 0.783 PU)",
      "acao_recomendada": "Instalar banco de capacitores MT ou reconfigurar alimentador"
    },
    {
      "trafo_dss": "UNTRMT_5289798",
      "cod_id": "5289798",
      "qtd_barras_subtensao": 118,
      "pior_pu": 0.678,
      "capacidade_kva": 112.0,
      "carregamento_pct": 121.2,
      "causa_predominante": "Sobrecarga no Trafo MT/BT (121.2% da capacidade)",
      "acao_recomendada": "Fazer upgrade de potência do trafo (112 kVA -> próximo escalão)"
    },
    {
      "trafo_dss": "UNTRMT_5270929",
      "cod_id": "5270929",
      "qtd_barras_subtensao": 118,
      "pior_pu": 0.7707,
      "capacidade_kva": 150.0,
      "carregamento_pct": 91.0,
      "causa_predominante": "Alimentador MT (Subtensão Primária Severa: 0.842 PU)",
      "acao_recomendada": "Instalar banco de capacitores MT ou reconfigurar alimentador"
    },
    {
      "trafo_dss": "UNTRMT_5289599",
      "cod_id": "5289599",
      "qtd_barras_subtensao": 118,
      "pior_pu": 0.7585,
      "capacidade_kva": 75.0,
      "carregamento_pct": 40.8,
      "causa_predominante": "Alimentador MT (Subtensão Primária Severa: 0.821 PU)",
      "acao_recomendada": "Instalar banco de capacitores MT ou reconfigurar alimentador"
    },
    {
      "trafo_dss": "UNTRMT_5272223",
      "cod_id": "5272223",
      "qtd_barras_subtensao": 117,
      "pior_pu": 0.8838,
      "capacidade_kva": 75.0,
      "carregamento_pct": 124.0,
      "causa_predominante": "Sobrecarga no Trafo MT/BT (124.0% da capacidade)",
      "acao_recomendada": "Fazer upgrade de potência do trafo (75 kVA -> próximo escalão)"
    },
    {
      "trafo_dss": "UNTRMT_5270586",
      "cod_id": "5270586",
      "qtd_barras_subtensao": 117,
      "pior_pu": 0.8243,
      "capacidade_kva": 112.0,
      "carregamento_pct": 135.4,
      "causa_predominante": "Sobrecarga no Trafo MT/BT (135.4% da capacidade)",
      "acao_recomendada": "Fazer upgrade de potência do trafo (112 kVA -> próximo escalão)"
    },
    {
      "trafo_dss": "UNTRMT_5291655",
      "cod_id": "5291655",
      "qtd_barras_subtensao": 117,
      "pior_pu": 0.7749,
      "capacidade_kva": 112.0,
      "carregamento_pct": 161.4,
      "causa_predominante": "Sobrecarga no Trafo MT/BT (161.4% da capacidade)",
      "acao_recomendada": "Fazer upgrade de potência do trafo (112 kVA -> próximo escalão)"
    },
    {
      "trafo_dss": "UNTRMT_5270911",
      "cod_id": "5270911",
      "qtd_barras_subtensao": 117,
      "pior_pu": 0.769,
      "capacidade_kva": 112.0,
      "carregamento_pct": 103.8,
      "causa_predominante": "Sobrecarga no Trafo MT/BT (103.8% da capacidade)",
      "acao_recomendada": "Fazer upgrade de potência do trafo (112 kVA -> próximo escalão)"
    },
    {
      "trafo_dss": "UNTRMT_5271449",
      "cod_id": "5271449",
      "qtd_barras_subtensao": 117,
      "pior_pu": 0.7116,
      "capacidade_kva": 112.0,
      "carregamento_pct": 49.4,
      "causa_predominante": "Alimentador MT (Subtensão Primária Severa: 0.780 PU)",
      "acao_recomendada": "Instalar banco de capacitores MT ou reconfigurar alimentador"
    },
    {
      "trafo_dss": "UNTRMT_5288293",
      "cod_id": "5288293",
      "qtd_barras_subtensao": 117,
      "pior_pu": 0.7457,
      "capacidade_kva": 112.0,
      "carregamento_pct": 127.7,
      "causa_predominante": "Sobrecarga no Trafo MT/BT (127.7% da capacidade)",
      "acao_recomendada": "Fazer upgrade de potência do trafo (112 kVA -> próximo escalão)"
    },
    {
      "trafo_dss": "UNTRMT_5288260",
      "cod_id": "5288260",
      "qtd_barras_subtensao": 117,
      "pior_pu": 0.8356,
      "capacidade_kva": 75.0,
      "carregamento_pct": 36.8,
      "causa_predominante": "Alimentador MT (Subtensão Primária Severa: 0.881 PU)",
      "acao_recomendada": "Instalar banco de capacitores MT ou reconfigurar alimentador"
    },
    {
      "trafo_dss": "UNTRMT_5307990",
      "cod_id": "5307990",
      "qtd_barras_subtensao": 116,
      "pior_pu": 0.8061,
      "capacidade_kva": 300.0,
      "carregamento_pct": 48.4,
      "causa_predominante": "Alimentador MT (Subtensão Primária Severa: 0.855 PU)",
      "acao_recomendada": "Instalar banco de capacitores MT ou reconfigurar alimentador"
    },
    {
      "trafo_dss": "UNTRMT_5289743",
      "cod_id": "5289743",
      "qtd_barras_subtensao": 116,
      "pior_pu": 0.63,
      "capacidade_kva": 75.0,
      "carregamento_pct": 187.1,
      "causa_predominante": "Sobrecarga no Trafo MT/BT (187.1% da capacidade)",
      "acao_recomendada": "Fazer upgrade de potência do trafo (75 kVA -> próximo escalão)"
    },
    {
      "trafo_dss": "UNTRMT_5289487",
      "cod_id": "5289487",
      "qtd_barras_subtensao": 116,
      "pior_pu": 0.686,
      "capacidade_kva": 75.0,
      "carregamento_pct": 172.9,
      "causa_predominante": "Sobrecarga no Trafo MT/BT (172.9% da capacidade)",
      "acao_recomendada": "Fazer upgrade de potência do trafo (75 kVA -> próximo escalão)"
    },
    {
      "trafo_dss": "UNTRMT_5270923",
      "cod_id": "5270923",
      "qtd_barras_subtensao": 115,
      "pior_pu": 0.7327,
      "capacidade_kva": 150.0,
      "carregamento_pct": 192.0,
      "causa_predominante": "Sobrecarga no Trafo MT/BT (192.0% da capacidade)",
      "acao_recomendada": "Fazer upgrade de potência do trafo (150 kVA -> próximo escalão)"
    },
    {
      "trafo_dss": "UNTRMT_5288280",
      "cod_id": "5288280",
      "qtd_barras_subtensao": 115,
      "pior_pu": 0.6894,
      "capacidade_kva": 75.0,
      "carregamento_pct": 230.7,
      "causa_predominante": "Sobrecarga no Trafo MT/BT (230.7% da capacidade)",
      "acao_recomendada": "Fazer upgrade de potência do trafo (75 kVA -> próximo escalão)"
    },
    {
      "trafo_dss": "UNTRMT_5272256",
      "cod_id": "5272256",
      "qtd_barras_subtensao": 115,
      "pior_pu": 0.8568,
      "capacidade_kva": 45.0,
      "carregamento_pct": 166.0,
      "causa_predominante": "Sobrecarga no Trafo MT/BT (166.0% da capacidade)",
      "acao_recomendada": "Fazer upgrade de potência do trafo (45 kVA -> próximo escalão)"
    },
    {
      "trafo_dss": "UNTRMT_5288285",
      "cod_id": "5288285",
      "qtd_barras_subtensao": 114,
      "pior_pu": 0.7412,
      "capacidade_kva": 75.0,
      "carregamento_pct": 174.1,
      "causa_predominante": "Sobrecarga no Trafo MT/BT (174.1% da capacidade)",
      "acao_recomendada": "Fazer upgrade de potência do trafo (75 kVA -> próximo escalão)"
    },
    {
      "trafo_dss": "UNTRMT_5522592",
      "cod_id": "5522592",
      "qtd_barras_subtensao": 114,
      "pior_pu": 0.8359,
      "capacidade_kva": 225.0,
      "carregamento_pct": 76.0,
      "causa_predominante": "Alimentador MT (Subtensão Primária Severa: 0.898 PU)",
      "acao_recomendada": "Instalar banco de capacitores MT ou reconfigurar alimentador"
    },
    {
      "trafo_dss": "UNTRMT_5289316",
      "cod_id": "5289316",
      "qtd_barras_subtensao": 114,
      "pior_pu": 0.6871,
      "capacidade_kva": 112.0,
      "carregamento_pct": 204.2,
      "causa_predominante": "Sobrecarga no Trafo MT/BT (204.2% da capacidade)",
      "acao_recomendada": "Fazer upgrade de potência do trafo (112 kVA -> próximo escalão)"
    },
    {
      "trafo_dss": "UNTRMT_5720375",
      "cod_id": "5720375",
      "qtd_barras_subtensao": 114,
      "pior_pu": 0.8049,
      "capacidade_kva": 112.0,
      "carregamento_pct": 0.0,
      "causa_predominante": "Alimentador MT (Subtensão Primária Severa: 0.819 PU)",
      "acao_recomendada": "Instalar banco de capacitores MT ou reconfigurar alimentador"
    },
    {
      "trafo_dss": "UNTRMT_5271469",
      "cod_id": "5271469",
      "qtd_barras_subtensao": 114,
      "pior_pu": 0.7146,
      "capacidade_kva": 75.0,
      "carregamento_pct": 70.9,
      "causa_predominante": "Alimentador MT (Subtensão Primária Severa: 0.785 PU)",
      "acao_recomendada": "Instalar banco de capacitores MT ou reconfigurar alimentador"
    },
    {
      "trafo_dss": "UNTRMT_5289485",
      "cod_id": "5289485",
      "qtd_barras_subtensao": 114,
      "pior_pu": 0.7261,
      "capacidade_kva": 75.0,
      "carregamento_pct": 140.1,
      "causa_predominante": "Sobrecarga no Trafo MT/BT (140.1% da capacidade)",
      "acao_recomendada": "Fazer upgrade de potência do trafo (75 kVA -> próximo escalão)"
    },
    {
      "trafo_dss": "UNTRMT_5291648",
      "cod_id": "5291648",
      "qtd_barras_subtensao": 114,
      "pior_pu": 0.8486,
      "capacidade_kva": 112.0,
      "carregamento_pct": 123.2,
      "causa_predominante": "Sobrecarga no Trafo MT/BT (123.2% da capacidade)",
      "acao_recomendada": "Fazer upgrade de potência do trafo (112 kVA -> próximo escalão)"
    },
    {
      "trafo_dss": "UNTRMT_5289317",
      "cod_id": "5289317",
      "qtd_barras_subtensao": 113,
      "pior_pu": 0.6286,
      "capacidade_kva": 112.0,
      "carregamento_pct": 173.7,
      "causa_predominante": "Sobrecarga no Trafo MT/BT (173.7% da capacidade)",
      "acao_recomendada": "Fazer upgrade de potência do trafo (112 kVA -> próximo escalão)"
    },
    {
      "trafo_dss": "UNTRMT_5289231",
      "cod_id": "5289231",
      "qtd_barras_subtensao": 113,
      "pior_pu": 0.5869,
      "capacidade_kva": 112.0,
      "carregamento_pct": 164.4,
      "causa_predominante": "Sobrecarga no Trafo MT/BT (164.4% da capacidade)",
      "acao_recomendada": "Fazer upgrade de potência do trafo (112 kVA -> próximo escalão)"
    },
    {
      "trafo_dss": "UNTRMT_5289260",
      "cod_id": "5289260",
      "qtd_barras_subtensao": 112,
      "pior_pu": 0.7263,
      "capacidade_kva": 112.0,
      "carregamento_pct": 100.6,
      "causa_predominante": "Sobrecarga no Trafo MT/BT (100.6% da capacidade)",
      "acao_recomendada": "Fazer upgrade de potência do trafo (112 kVA -> próximo escalão)"
    },
    {
      "trafo_dss": "UNTRMT_5483321",
      "cod_id": "5483321",
      "qtd_barras_subtensao": 112,
      "pior_pu": 0.851,
      "capacidade_kva": 300.0,
      "carregamento_pct": 10.2,
      "causa_predominante": "Alimentador MT (Subtensão Primária Severa: 0.872 PU)",
      "acao_recomendada": "Instalar banco de capacitores MT ou reconfigurar alimentador"
    },
    {
      "trafo_dss": "UNTRMT_5289499",
      "cod_id": "5289499",
      "qtd_barras_subtensao": 112,
      "pior_pu": 0.6921,
      "capacidade_kva": 112.0,
      "carregamento_pct": 116.6,
      "causa_predominante": "Sobrecarga no Trafo MT/BT (116.6% da capacidade)",
      "acao_recomendada": "Fazer upgrade de potência do trafo (112 kVA -> próximo escalão)"
    },
    {
      "trafo_dss": "UNTRMT_5289741",
      "cod_id": "5289741",
      "qtd_barras_subtensao": 112,
      "pior_pu": 0.6293,
      "capacidade_kva": 112.0,
      "carregamento_pct": 138.7,
      "causa_predominante": "Sobrecarga no Trafo MT/BT (138.7% da capacidade)",
      "acao_recomendada": "Fazer upgrade de potência do trafo (112 kVA -> próximo escalão)"
    },
    {
      "trafo_dss": "UNTRMT_5289298",
      "cod_id": "5289298",
      "qtd_barras_subtensao": 112,
      "pior_pu": 0.6382,
      "capacidade_kva": 75.0,
      "carregamento_pct": 136.9,
      "causa_predominante": "Sobrecarga no Trafo MT/BT (136.9% da capacidade)",
      "acao_recomendada": "Fazer upgrade de potência do trafo (75 kVA -> próximo escalão)"
    },
    {
      "trafo_dss": "UNTRMT_5289595",
      "cod_id": "5289595",
      "qtd_barras_subtensao": 111,
      "pior_pu": 0.5678,
      "capacidade_kva": 30.0,
      "carregamento_pct": 240.4,
      "causa_predominante": "Sobrecarga no Trafo MT/BT (240.4% da capacidade)",
      "acao_recomendada": "Fazer upgrade de potência do trafo (30 kVA -> próximo escalão)"
    },
    {
      "trafo_dss": "UNTRMT_5289771",
      "cod_id": "5289771",
      "qtd_barras_subtensao": 111,
      "pior_pu": 0.6155,
      "capacidade_kva": 112.0,
      "carregamento_pct": 141.8,
      "causa_predominante": "Sobrecarga no Trafo MT/BT (141.8% da capacidade)",
      "acao_recomendada": "Fazer upgrade de potência do trafo (112 kVA -> próximo escalão)"
    },
    {
      "trafo_dss": "UNTRMT_5271305",
      "cod_id": "5271305",
      "qtd_barras_subtensao": 111,
      "pior_pu": 0.8715,
      "capacidade_kva": 112.0,
      "carregamento_pct": 64.4,
      "causa_predominante": "Efeito Acumulado (MT + Trafo + BT)",
      "acao_recomendada": "Otimizar equilíbrio de fases e ajuste de tap"
    },
    {
      "trafo_dss": "UNTRMT_5289310",
      "cod_id": "5289310",
      "qtd_barras_subtensao": 111,
      "pior_pu": 0.6662,
      "capacidade_kva": 75.0,
      "carregamento_pct": 200.9,
      "causa_predominante": "Sobrecarga no Trafo MT/BT (200.9% da capacidade)",
      "acao_recomendada": "Fazer upgrade de potência do trafo (75 kVA -> próximo escalão)"
    },
    {
      "trafo_dss": "UNTRMT_5288277",
      "cod_id": "5288277",
      "qtd_barras_subtensao": 111,
      "pior_pu": 0.7751,
      "capacidade_kva": 112.0,
      "carregamento_pct": 179.3,
      "causa_predominante": "Sobrecarga no Trafo MT/BT (179.3% da capacidade)",
      "acao_recomendada": "Fazer upgrade de potência do trafo (112 kVA -> próximo escalão)"
    },
    {
      "trafo_dss": "UNTRMT_5289313",
      "cod_id": "5289313",
      "qtd_barras_subtensao": 111,
      "pior_pu": 0.7025,
      "capacidade_kva": 75.0,
      "carregamento_pct": 160.0,
      "causa_predominante": "Sobrecarga no Trafo MT/BT (160.0% da capacidade)",
      "acao_recomendada": "Fazer upgrade de potência do trafo (75 kVA -> próximo escalão)"
    },
    {
      "trafo_dss": "UNTRMT_5288248",
      "cod_id": "5288248",
      "qtd_barras_subtensao": 111,
      "pior_pu": 0.6868,
      "capacidade_kva": 75.0,
      "carregamento_pct": 267.1,
      "causa_predominante": "Sobrecarga no Trafo MT/BT (267.1% da capacidade)",
      "acao_recomendada": "Fazer upgrade de potência do trafo (75 kVA -> próximo escalão)"
    },
    {
      "trafo_dss": "UNTRMT_5289337",
      "cod_id": "5289337",
      "qtd_barras_subtensao": 111,
      "pior_pu": 0.6549,
      "capacidade_kva": 112.0,
      "carregamento_pct": 110.0,
      "causa_predominante": "Sobrecarga no Trafo MT/BT (110.0% da capacidade)",
      "acao_recomendada": "Fazer upgrade de potência do trafo (112 kVA -> próximo escalão)"
    },
    {
      "trafo_dss": "UNTRMT_5289486",
      "cod_id": "5289486",
      "qtd_barras_subtensao": 110,
      "pior_pu": 0.6668,
      "capacidade_kva": 112.0,
      "carregamento_pct": 126.6,
      "causa_predominante": "Sobrecarga no Trafo MT/BT (126.6% da capacidade)",
      "acao_recomendada": "Fazer upgrade de potência do trafo (112 kVA -> próximo escalão)"
    },
    {
      "trafo_dss": "UNTRMT_5289728",
      "cod_id": "5289728",
      "qtd_barras_subtensao": 109,
      "pior_pu": 0.6216,
      "capacidade_kva": 112.0,
      "carregamento_pct": 218.9,
      "causa_predominante": "Sobrecarga no Trafo MT/BT (218.9% da capacidade)",
      "acao_recomendada": "Fazer upgrade de potência do trafo (112 kVA -> próximo escalão)"
    },
    {
      "trafo_dss": "UNTRMT_5289242",
      "cod_id": "5289242",
      "qtd_barras_subtensao": 109,
      "pior_pu": 0.7215,
      "capacidade_kva": 75.0,
      "carregamento_pct": 167.4,
      "causa_predominante": "Sobrecarga no Trafo MT/BT (167.4% da capacidade)",
      "acao_recomendada": "Fazer upgrade de potência do trafo (75 kVA -> próximo escalão)"
    },
    {
      "trafo_dss": "UNTRMT_5289747",
      "cod_id": "5289747",
      "qtd_barras_subtensao": 109,
      "pior_pu": 0.6883,
      "capacidade_kva": 112.0,
      "carregamento_pct": 134.1,
      "causa_predominante": "Sobrecarga no Trafo MT/BT (134.1% da capacidade)",
      "acao_recomendada": "Fazer upgrade de potência do trafo (112 kVA -> próximo escalão)"
    },
    {
      "trafo_dss": "UNTRMT_5271487",
      "cod_id": "5271487",
      "qtd_barras_subtensao": 109,
      "pior_pu": 0.6836,
      "capacidade_kva": 112.0,
      "carregamento_pct": 74.4,
      "causa_predominante": "Alimentador MT (Subtensão Primária Severa: 0.774 PU)",
      "acao_recomendada": "Instalar banco de capacitores MT ou reconfigurar alimentador"
    },
    {
      "trafo_dss": "UNTRMT_5289283",
      "cod_id": "5289283",
      "qtd_barras_subtensao": 108,
      "pior_pu": 0.6451,
      "capacidade_kva": 112.0,
      "carregamento_pct": 93.4,
      "causa_predominante": "Alimentador MT (Subtensão Primária Severa: 0.756 PU)",
      "acao_recomendada": "Instalar banco de capacitores MT ou reconfigurar alimentador"
    },
    {
      "trafo_dss": "UNTRMT_5289311",
      "cod_id": "5289311",
      "qtd_barras_subtensao": 108,
      "pior_pu": 0.6852,
      "capacidade_kva": 75.0,
      "carregamento_pct": 206.0,
      "causa_predominante": "Sobrecarga no Trafo MT/BT (206.0% da capacidade)",
      "acao_recomendada": "Fazer upgrade de potência do trafo (75 kVA -> próximo escalão)"
    },
    {
      "trafo_dss": "UNTRMT_5288253",
      "cod_id": "5288253",
      "qtd_barras_subtensao": 108,
      "pior_pu": 0.7888,
      "capacidade_kva": 75.0,
      "carregamento_pct": 86.9,
      "causa_predominante": "Alimentador MT (Subtensão Primária Severa: 0.881 PU)",
      "acao_recomendada": "Instalar banco de capacitores MT ou reconfigurar alimentador"
    },
    {
      "trafo_dss": "UNTRMT_5288249",
      "cod_id": "5288249",
      "qtd_barras_subtensao": 108,
      "pior_pu": 0.8131,
      "capacidade_kva": 112.0,
      "carregamento_pct": 145.5,
      "causa_predominante": "Sobrecarga no Trafo MT/BT (145.5% da capacidade)",
      "acao_recomendada": "Fazer upgrade de potência do trafo (112 kVA -> próximo escalão)"
    },
    {
      "trafo_dss": "UNTRMT_5288265",
      "cod_id": "5288265",
      "qtd_barras_subtensao": 108,
      "pior_pu": 0.7606,
      "capacidade_kva": 112.0,
      "carregamento_pct": 113.0,
      "causa_predominante": "Sobrecarga no Trafo MT/BT (113.0% da capacidade)",
      "acao_recomendada": "Fazer upgrade de potência do trafo (112 kVA -> próximo escalão)"
    },
    {
      "trafo_dss": "UNTRMT_5289256",
      "cod_id": "5289256",
      "qtd_barras_subtensao": 108,
      "pior_pu": 0.7014,
      "capacidade_kva": 75.0,
      "carregamento_pct": 186.3,
      "causa_predominante": "Sobrecarga no Trafo MT/BT (186.3% da capacidade)",
      "acao_recomendada": "Fazer upgrade de potência do trafo (75 kVA -> próximo escalão)"
    },
    {
      "trafo_dss": "UNTRMT_5307948",
      "cod_id": "5307948",
      "qtd_barras_subtensao": 108,
      "pior_pu": 0.8211,
      "capacidade_kva": 300.0,
      "carregamento_pct": 49.2,
      "causa_predominante": "Alimentador MT (Subtensão Primária Severa: 0.872 PU)",
      "acao_recomendada": "Instalar banco de capacitores MT ou reconfigurar alimentador"
    },
    {
      "trafo_dss": "UNTRMT_5271652",
      "cod_id": "5271652",
      "qtd_barras_subtensao": 108,
      "pior_pu": 0.6471,
      "capacidade_kva": 75.0,
      "carregamento_pct": 225.6,
      "causa_predominante": "Sobrecarga no Trafo MT/BT (225.6% da capacidade)",
      "acao_recomendada": "Fazer upgrade de potência do trafo (75 kVA -> próximo escalão)"
    },
    {
      "trafo_dss": "UNTRMT_5289489",
      "cod_id": "5289489",
      "qtd_barras_subtensao": 108,
      "pior_pu": 0.7181,
      "capacidade_kva": 112.0,
      "carregamento_pct": 135.3,
      "causa_predominante": "Sobrecarga no Trafo MT/BT (135.3% da capacidade)",
      "acao_recomendada": "Fazer upgrade de potência do trafo (112 kVA -> próximo escalão)"
    },
    {
      "trafo_dss": "UNTRMT_5289793",
      "cod_id": "5289793",
      "qtd_barras_subtensao": 108,
      "pior_pu": 0.5971,
      "capacidade_kva": 75.0,
      "carregamento_pct": 193.7,
      "causa_predominante": "Sobrecarga no Trafo MT/BT (193.7% da capacidade)",
      "acao_recomendada": "Fazer upgrade de potência do trafo (75 kVA -> próximo escalão)"
    },
    {
      "trafo_dss": "UNTRMT_5270962",
      "cod_id": "5270962",
      "qtd_barras_subtensao": 108,
      "pior_pu": 0.7611,
      "capacidade_kva": 150.0,
      "carregamento_pct": 91.9,
      "causa_predominante": "Alimentador MT (Subtensão Primária Severa: 0.853 PU)",
      "acao_recomendada": "Instalar banco de capacitores MT ou reconfigurar alimentador"
    },
    {
      "trafo_dss": "UNTRMT_5289745",
      "cod_id": "5289745",
      "qtd_barras_subtensao": 108,
      "pior_pu": 0.6773,
      "capacidade_kva": 75.0,
      "carregamento_pct": 161.6,
      "causa_predominante": "Sobrecarga no Trafo MT/BT (161.6% da capacidade)",
      "acao_recomendada": "Fazer upgrade de potência do trafo (75 kVA -> próximo escalão)"
    },
    {
      "trafo_dss": "UNTRMT_5813675",
      "cod_id": "5813675",
      "qtd_barras_subtensao": 108,
      "pior_pu": 0.8911,
      "capacidade_kva": 300.0,
      "carregamento_pct": 0.0,
      "causa_predominante": "Alimentador MT (Subtensão Primária Severa: 0.899 PU)",
      "acao_recomendada": "Instalar banco de capacitores MT ou reconfigurar alimentador"
    },
    {
      "trafo_dss": "UNTRMT_5288115",
      "cod_id": "5288115",
      "qtd_barras_subtensao": 108,
      "pior_pu": 0.7292,
      "capacidade_kva": 187.0,
      "carregamento_pct": 154.2,
      "causa_predominante": "Sobrecarga no Trafo MT/BT (154.2% da capacidade)",
      "acao_recomendada": "Fazer upgrade de potência do trafo (187 kVA -> próximo escalão)"
    },
    {
      "trafo_dss": "UNTRMT_5813730",
      "cod_id": "5813730",
      "qtd_barras_subtensao": 108,
      "pior_pu": 0.8911,
      "capacidade_kva": 300.0,
      "carregamento_pct": 0.0,
      "causa_predominante": "Alimentador MT (Subtensão Primária Severa: 0.899 PU)",
      "acao_recomendada": "Instalar banco de capacitores MT ou reconfigurar alimentador"
    },
    {
      "trafo_dss": "UNTRMT_5271666",
      "cod_id": "5271666",
      "qtd_barras_subtensao": 107,
      "pior_pu": 0.8396,
      "capacidade_kva": 30.0,
      "carregamento_pct": 0.0,
      "causa_predominante": "Alimentador MT (Subtensão Primária Severa: 0.846 PU)",
      "acao_recomendada": "Instalar banco de capacitores MT ou reconfigurar alimentador"
    },
    {
      "trafo_dss": "UNTRMT_5289308",
      "cod_id": "5289308",
      "qtd_barras_subtensao": 107,
      "pior_pu": 0.7344,
      "capacidade_kva": 75.0,
      "carregamento_pct": 153.7,
      "causa_predominante": "Sobrecarga no Trafo MT/BT (153.7% da capacidade)",
      "acao_recomendada": "Fazer upgrade de potência do trafo (75 kVA -> próximo escalão)"
    },
    {
      "trafo_dss": "UNTRMT_5271302",
      "cod_id": "5271302",
      "qtd_barras_subtensao": 106,
      "pior_pu": 0.8376,
      "capacidade_kva": 112.0,
      "carregamento_pct": 82.6,
      "causa_predominante": "Efeito Acumulado (MT + Trafo + BT)",
      "acao_recomendada": "Otimizar equilíbrio de fases e ajuste de tap"
    },
    {
      "trafo_dss": "UNTRMT_5272464",
      "cod_id": "5272464",
      "qtd_barras_subtensao": 106,
      "pior_pu": 0.5847,
      "capacidade_kva": 112.0,
      "carregamento_pct": 367.8,
      "causa_predominante": "Sobrecarga no Trafo MT/BT (367.8% da capacidade)",
      "acao_recomendada": "Fazer upgrade de potência do trafo (112 kVA -> próximo escalão)"
    },
    {
      "trafo_dss": "UNTRMT_5284465",
      "cod_id": "5284465",
      "qtd_barras_subtensao": 106,
      "pior_pu": 0.8158,
      "capacidade_kva": 112.0,
      "carregamento_pct": 129.6,
      "causa_predominante": "Sobrecarga no Trafo MT/BT (129.6% da capacidade)",
      "acao_recomendada": "Fazer upgrade de potência do trafo (112 kVA -> próximo escalão)"
    },
    {
      "trafo_dss": "UNTRMT_5289778",
      "cod_id": "5289778",
      "qtd_barras_subtensao": 106,
      "pior_pu": 0.64,
      "capacidade_kva": 112.0,
      "carregamento_pct": 128.3,
      "causa_predominante": "Sobrecarga no Trafo MT/BT (128.3% da capacidade)",
      "acao_recomendada": "Fazer upgrade de potência do trafo (112 kVA -> próximo escalão)"
    },
    {
      "trafo_dss": "UNTRMT_5270565",
      "cod_id": "5270565",
      "qtd_barras_subtensao": 106,
      "pior_pu": 0.7925,
      "capacidade_kva": 150.0,
      "carregamento_pct": 148.3,
      "causa_predominante": "Sobrecarga no Trafo MT/BT (148.3% da capacidade)",
      "acao_recomendada": "Fazer upgrade de potência do trafo (150 kVA -> próximo escalão)"
    },
    {
      "trafo_dss": "UNTRMT_5271675",
      "cod_id": "5271675",
      "qtd_barras_subtensao": 105,
      "pior_pu": 0.7313,
      "capacidade_kva": 112.0,
      "carregamento_pct": 143.7,
      "causa_predominante": "Sobrecarga no Trafo MT/BT (143.7% da capacidade)",
      "acao_recomendada": "Fazer upgrade de potência do trafo (112 kVA -> próximo escalão)"
    },
    {
      "trafo_dss": "UNTRMT_5289756",
      "cod_id": "5289756",
      "qtd_barras_subtensao": 105,
      "pior_pu": 0.71,
      "capacidade_kva": 112.0,
      "carregamento_pct": 92.3,
      "causa_predominante": "Alimentador MT (Subtensão Primária Severa: 0.796 PU)",
      "acao_recomendada": "Instalar banco de capacitores MT ou reconfigurar alimentador"
    },
    {
      "trafo_dss": "UNTRMT_5289515",
      "cod_id": "5289515",
      "qtd_barras_subtensao": 105,
      "pior_pu": 0.7172,
      "capacidade_kva": 75.0,
      "carregamento_pct": 120.3,
      "causa_predominante": "Sobrecarga no Trafo MT/BT (120.3% da capacidade)",
      "acao_recomendada": "Fazer upgrade de potência do trafo (75 kVA -> próximo escalão)"
    },
    {
      "trafo_dss": "UNTRMT_5272211",
      "cod_id": "5272211",
      "qtd_barras_subtensao": 105,
      "pior_pu": 0.8066,
      "capacidade_kva": 75.0,
      "carregamento_pct": 219.9,
      "causa_predominante": "Sobrecarga no Trafo MT/BT (219.9% da capacidade)",
      "acao_recomendada": "Fazer upgrade de potência do trafo (75 kVA -> próximo escalão)"
    },
    {
      "trafo_dss": "UNTRMT_5291652",
      "cod_id": "5291652",
      "qtd_barras_subtensao": 105,
      "pior_pu": 0.677,
      "capacidade_kva": 112.0,
      "carregamento_pct": 184.6,
      "causa_predominante": "Sobrecarga no Trafo MT/BT (184.6% da capacidade)",
      "acao_recomendada": "Fazer upgrade de potência do trafo (112 kVA -> próximo escalão)"
    },
    {
      "trafo_dss": "UNTRMT_5291656",
      "cod_id": "5291656",
      "qtd_barras_subtensao": 105,
      "pior_pu": 0.8825,
      "capacidade_kva": 30.0,
      "carregamento_pct": 19.4,
      "causa_predominante": "Efeito Acumulado (MT + Trafo + BT)",
      "acao_recomendada": "Otimizar equilíbrio de fases e ajuste de tap"
    },
    {
      "trafo_dss": "UNTRMT_5720368",
      "cod_id": "5720368",
      "qtd_barras_subtensao": 105,
      "pior_pu": 0.8049,
      "capacidade_kva": 112.0,
      "carregamento_pct": 0.0,
      "causa_predominante": "Alimentador MT (Subtensão Primária Severa: 0.819 PU)",
      "acao_recomendada": "Instalar banco de capacitores MT ou reconfigurar alimentador"
    },
    {
      "trafo_dss": "UNTRMT_5289581",
      "cod_id": "5289581",
      "qtd_barras_subtensao": 105,
      "pior_pu": 0.6987,
      "capacidade_kva": 112.0,
      "carregamento_pct": 152.8,
      "causa_predominante": "Sobrecarga no Trafo MT/BT (152.8% da capacidade)",
      "acao_recomendada": "Fazer upgrade de potência do trafo (112 kVA -> próximo escalão)"
    },
    {
      "trafo_dss": "UNTRMT_5271423",
      "cod_id": "5271423",
      "qtd_barras_subtensao": 105,
      "pior_pu": 0.7072,
      "capacidade_kva": 112.0,
      "carregamento_pct": 68.1,
      "causa_predominante": "Alimentador MT (Subtensão Primária Severa: 0.774 PU)",
      "acao_recomendada": "Instalar banco de capacitores MT ou reconfigurar alimentador"
    },
    {
      "trafo_dss": "UNTRMT_5272458",
      "cod_id": "5272458",
      "qtd_barras_subtensao": 105,
      "pior_pu": 0.6795,
      "capacidade_kva": 150.0,
      "carregamento_pct": 103.6,
      "causa_predominante": "Sobrecarga no Trafo MT/BT (103.6% da capacidade)",
      "acao_recomendada": "Fazer upgrade de potência do trafo (150 kVA -> próximo escalão)"
    },
    {
      "trafo_dss": "UNTRMT_5288259",
      "cod_id": "5288259",
      "qtd_barras_subtensao": 105,
      "pior_pu": 0.7511,
      "capacidade_kva": 75.0,
      "carregamento_pct": 195.2,
      "causa_predominante": "Sobrecarga no Trafo MT/BT (195.2% da capacidade)",
      "acao_recomendada": "Fazer upgrade de potência do trafo (75 kVA -> próximo escalão)"
    },
    {
      "trafo_dss": "UNTRMT_5307982",
      "cod_id": "5307982",
      "qtd_barras_subtensao": 105,
      "pior_pu": 0.8461,
      "capacidade_kva": 225.0,
      "carregamento_pct": 31.2,
      "causa_predominante": "Alimentador MT (Subtensão Primária Severa: 0.865 PU)",
      "acao_recomendada": "Instalar banco de capacitores MT ou reconfigurar alimentador"
    },
    {
      "trafo_dss": "UNTRMT_5289334",
      "cod_id": "5289334",
      "qtd_barras_subtensao": 105,
      "pior_pu": 0.6802,
      "capacidade_kva": 150.0,
      "carregamento_pct": 72.3,
      "causa_predominante": "Alimentador MT (Subtensão Primária Severa: 0.811 PU)",
      "acao_recomendada": "Instalar banco de capacitores MT ou reconfigurar alimentador"
    },
    {
      "trafo_dss": "UNTRMT_5720381",
      "cod_id": "5720381",
      "qtd_barras_subtensao": 105,
      "pior_pu": 0.8049,
      "capacidade_kva": 112.0,
      "carregamento_pct": 0.0,
      "causa_predominante": "Alimentador MT (Subtensão Primária Severa: 0.819 PU)",
      "acao_recomendada": "Instalar banco de capacitores MT ou reconfigurar alimentador"
    },
    {
      "trafo_dss": "UNTRMT_5271622",
      "cod_id": "5271622",
      "qtd_barras_subtensao": 104,
      "pior_pu": 0.7675,
      "capacidade_kva": 75.0,
      "carregamento_pct": 205.1,
      "causa_predominante": "Sobrecarga no Trafo MT/BT (205.1% da capacidade)",
      "acao_recomendada": "Fazer upgrade de potência do trafo (75 kVA -> próximo escalão)"
    },
    {
      "trafo_dss": "UNTRMT_5289788",
      "cod_id": "5289788",
      "qtd_barras_subtensao": 103,
      "pior_pu": 0.6796,
      "capacidade_kva": 112.0,
      "carregamento_pct": 72.6,
      "causa_predominante": "Alimentador MT (Subtensão Primária Severa: 0.797 PU)",
      "acao_recomendada": "Instalar banco de capacitores MT ou reconfigurar alimentador"
    },
    {
      "trafo_dss": "UNTRMT_5271307",
      "cod_id": "5271307",
      "qtd_barras_subtensao": 103,
      "pior_pu": 0.7718,
      "capacidade_kva": 112.0,
      "carregamento_pct": 268.4,
      "causa_predominante": "Sobrecarga no Trafo MT/BT (268.4% da capacidade)",
      "acao_recomendada": "Fazer upgrade de potência do trafo (112 kVA -> próximo escalão)"
    },
    {
      "trafo_dss": "UNTRMT_5307893",
      "cod_id": "5307893",
      "qtd_barras_subtensao": 103,
      "pior_pu": 0.7162,
      "capacidade_kva": 75.0,
      "carregamento_pct": 172.8,
      "causa_predominante": "Sobrecarga no Trafo MT/BT (172.8% da capacidade)",
      "acao_recomendada": "Fazer upgrade de potência do trafo (75 kVA -> próximo escalão)"
    },
    {
      "trafo_dss": "UNTRMT_5271641",
      "cod_id": "5271641",
      "qtd_barras_subtensao": 103,
      "pior_pu": 0.8076,
      "capacidade_kva": 75.0,
      "carregamento_pct": 215.4,
      "causa_predominante": "Sobrecarga no Trafo MT/BT (215.4% da capacidade)",
      "acao_recomendada": "Fazer upgrade de potência do trafo (75 kVA -> próximo escalão)"
    },
    {
      "trafo_dss": "UNTRMT_5291651",
      "cod_id": "5291651",
      "qtd_barras_subtensao": 103,
      "pior_pu": 0.6952,
      "capacidade_kva": 112.0,
      "carregamento_pct": 221.6,
      "causa_predominante": "Sobrecarga no Trafo MT/BT (221.6% da capacidade)",
      "acao_recomendada": "Fazer upgrade de potência do trafo (112 kVA -> próximo escalão)"
    },
    {
      "trafo_dss": "UNTRMT_5289568",
      "cod_id": "5289568",
      "qtd_barras_subtensao": 103,
      "pior_pu": 0.7169,
      "capacidade_kva": 75.0,
      "carregamento_pct": 122.0,
      "causa_predominante": "Sobrecarga no Trafo MT/BT (122.0% da capacidade)",
      "acao_recomendada": "Fazer upgrade de potência do trafo (75 kVA -> próximo escalão)"
    },
    {
      "trafo_dss": "UNTRMT_5271682",
      "cod_id": "5271682",
      "qtd_barras_subtensao": 102,
      "pior_pu": 0.8426,
      "capacidade_kva": 75.0,
      "carregamento_pct": 61.2,
      "causa_predominante": "Alimentador MT (Subtensão Primária Severa: 0.896 PU)",
      "acao_recomendada": "Instalar banco de capacitores MT ou reconfigurar alimentador"
    },
    {
      "trafo_dss": "UNTRMT_5288284",
      "cod_id": "5288284",
      "qtd_barras_subtensao": 102,
      "pior_pu": 0.7975,
      "capacidade_kva": 75.0,
      "carregamento_pct": 93.2,
      "causa_predominante": "Alimentador MT (Subtensão Primária Severa: 0.870 PU)",
      "acao_recomendada": "Instalar banco de capacitores MT ou reconfigurar alimentador"
    },
    {
      "trafo_dss": "UNTRMT_5289255",
      "cod_id": "5289255",
      "qtd_barras_subtensao": 102,
      "pior_pu": 0.7354,
      "capacidade_kva": 112.0,
      "carregamento_pct": 114.5,
      "causa_predominante": "Sobrecarga no Trafo MT/BT (114.5% da capacidade)",
      "acao_recomendada": "Fazer upgrade de potência do trafo (112 kVA -> próximo escalão)"
    },
    {
      "trafo_dss": "UNTRMT_5501598",
      "cod_id": "5501598",
      "qtd_barras_subtensao": 102,
      "pior_pu": 0.7122,
      "capacidade_kva": 75.0,
      "carregamento_pct": 121.7,
      "causa_predominante": "Sobrecarga no Trafo MT/BT (121.7% da capacidade)",
      "acao_recomendada": "Fazer upgrade de potência do trafo (75 kVA -> próximo escalão)"
    },
    {
      "trafo_dss": "UNTRMT_5271446",
      "cod_id": "5271446",
      "qtd_barras_subtensao": 102,
      "pior_pu": 0.6532,
      "capacidade_kva": 112.0,
      "carregamento_pct": 118.6,
      "causa_predominante": "Sobrecarga no Trafo MT/BT (118.6% da capacidade)",
      "acao_recomendada": "Fazer upgrade de potência do trafo (112 kVA -> próximo escalão)"
    },
    {
      "trafo_dss": "UNTRMT_5289706",
      "cod_id": "5289706",
      "qtd_barras_subtensao": 102,
      "pior_pu": 0.6738,
      "capacidade_kva": 112.0,
      "carregamento_pct": 178.2,
      "causa_predominante": "Sobrecarga no Trafo MT/BT (178.2% da capacidade)",
      "acao_recomendada": "Fazer upgrade de potência do trafo (112 kVA -> próximo escalão)"
    },
    {
      "trafo_dss": "UNTRMT_5271427",
      "cod_id": "5271427",
      "qtd_barras_subtensao": 102,
      "pior_pu": 0.6899,
      "capacidade_kva": 112.0,
      "carregamento_pct": 80.2,
      "causa_predominante": "Alimentador MT (Subtensão Primária Severa: 0.774 PU)",
      "acao_recomendada": "Instalar banco de capacitores MT ou reconfigurar alimentador"
    },
    {
      "trafo_dss": "UNTRMT_5289239",
      "cod_id": "5289239",
      "qtd_barras_subtensao": 102,
      "pior_pu": 0.6812,
      "capacidade_kva": 112.0,
      "carregamento_pct": 154.0,
      "causa_predominante": "Sobrecarga no Trafo MT/BT (154.0% da capacidade)",
      "acao_recomendada": "Fazer upgrade de potência do trafo (112 kVA -> próximo escalão)"
    },
    {
      "trafo_dss": "UNTRMT_5289738",
      "cod_id": "5289738",
      "qtd_barras_subtensao": 102,
      "pior_pu": 0.6561,
      "capacidade_kva": 75.0,
      "carregamento_pct": 195.0,
      "causa_predominante": "Sobrecarga no Trafo MT/BT (195.0% da capacidade)",
      "acao_recomendada": "Fazer upgrade de potência do trafo (75 kVA -> próximo escalão)"
    },
    {
      "trafo_dss": "UNTRMT_5289789",
      "cod_id": "5289789",
      "qtd_barras_subtensao": 102,
      "pior_pu": 0.7069,
      "capacidade_kva": 150.0,
      "carregamento_pct": 88.3,
      "causa_predominante": "Alimentador MT (Subtensão Primária Severa: 0.808 PU)",
      "acao_recomendada": "Instalar banco de capacitores MT ou reconfigurar alimentador"
    },
    {
      "trafo_dss": "UNTRMT_5289521",
      "cod_id": "5289521",
      "qtd_barras_subtensao": 102,
      "pior_pu": 0.7036,
      "capacidade_kva": 75.0,
      "carregamento_pct": 128.0,
      "causa_predominante": "Sobrecarga no Trafo MT/BT (128.0% da capacidade)",
      "acao_recomendada": "Fazer upgrade de potência do trafo (75 kVA -> próximo escalão)"
    },
    {
      "trafo_dss": "UNTRMT_5289301",
      "cod_id": "5289301",
      "qtd_barras_subtensao": 102,
      "pior_pu": 0.6299,
      "capacidade_kva": 112.0,
      "carregamento_pct": 96.6,
      "causa_predominante": "Alimentador MT (Subtensão Primária Severa: 0.758 PU)",
      "acao_recomendada": "Instalar banco de capacitores MT ou reconfigurar alimentador"
    },
    {
      "trafo_dss": "UNTRMT_5288283",
      "cod_id": "5288283",
      "qtd_barras_subtensao": 102,
      "pior_pu": 0.7525,
      "capacidade_kva": 75.0,
      "carregamento_pct": 129.2,
      "causa_predominante": "Sobrecarga no Trafo MT/BT (129.2% da capacidade)",
      "acao_recomendada": "Fazer upgrade de potência do trafo (75 kVA -> próximo escalão)"
    },
    {
      "trafo_dss": "UNTRMT_5289797",
      "cod_id": "5289797",
      "qtd_barras_subtensao": 101,
      "pior_pu": 0.6946,
      "capacidade_kva": 75.0,
      "carregamento_pct": 133.5,
      "causa_predominante": "Sobrecarga no Trafo MT/BT (133.5% da capacidade)",
      "acao_recomendada": "Fazer upgrade de potência do trafo (75 kVA -> próximo escalão)"
    },
    {
      "trafo_dss": "UNTRMT_5289774",
      "cod_id": "5289774",
      "qtd_barras_subtensao": 101,
      "pior_pu": 0.6925,
      "capacidade_kva": 75.0,
      "carregamento_pct": 96.5,
      "causa_predominante": "Alimentador MT (Subtensão Primária Severa: 0.796 PU)",
      "acao_recomendada": "Instalar banco de capacitores MT ou reconfigurar alimentador"
    },
    {
      "trafo_dss": "UNTRMT_5271419",
      "cod_id": "5271419",
      "qtd_barras_subtensao": 100,
      "pior_pu": 0.6965,
      "capacidade_kva": 112.0,
      "carregamento_pct": 66.8,
      "causa_predominante": "Alimentador MT (Subtensão Primária Severa: 0.776 PU)",
      "acao_recomendada": "Instalar banco de capacitores MT ou reconfigurar alimentador"
    },
    {
      "trafo_dss": "UNTRMT_5271462",
      "cod_id": "5271462",
      "qtd_barras_subtensao": 100,
      "pior_pu": 0.7845,
      "capacidade_kva": 75.0,
      "carregamento_pct": 143.3,
      "causa_predominante": "Sobrecarga no Trafo MT/BT (143.3% da capacidade)",
      "acao_recomendada": "Fazer upgrade de potência do trafo (75 kVA -> próximo escalão)"
    },
    {
      "trafo_dss": "UNTRMT_5270873",
      "cod_id": "5270873",
      "qtd_barras_subtensao": 100,
      "pior_pu": 0.8111,
      "capacidade_kva": 75.0,
      "carregamento_pct": 57.3,
      "causa_predominante": "Alimentador MT (Subtensão Primária Severa: 0.856 PU)",
      "acao_recomendada": "Instalar banco de capacitores MT ou reconfigurar alimentador"
    },
    {
      "trafo_dss": "UNTRMT_5289767",
      "cod_id": "5289767",
      "qtd_barras_subtensao": 100,
      "pior_pu": 0.6737,
      "capacidade_kva": 112.0,
      "carregamento_pct": 121.1,
      "causa_predominante": "Sobrecarga no Trafo MT/BT (121.1% da capacidade)",
      "acao_recomendada": "Fazer upgrade de potência do trafo (112 kVA -> próximo escalão)"
    },
    {
      "trafo_dss": "UNTRMT_5457045",
      "cod_id": "5457045",
      "qtd_barras_subtensao": 100,
      "pior_pu": 0.829,
      "capacidade_kva": 300.0,
      "carregamento_pct": 50.2,
      "causa_predominante": "Alimentador MT (Subtensão Primária Severa: 0.870 PU)",
      "acao_recomendada": "Instalar banco de capacitores MT ou reconfigurar alimentador"
    },
    {
      "trafo_dss": "UNTRMT_5291645",
      "cod_id": "5291645",
      "qtd_barras_subtensao": 100,
      "pior_pu": 0.868,
      "capacidade_kva": 112.0,
      "carregamento_pct": 58.1,
      "causa_predominante": "Efeito Acumulado (MT + Trafo + BT)",
      "acao_recomendada": "Otimizar equilíbrio de fases e ajuste de tap"
    },
    {
      "trafo_dss": "UNTRMT_5813604",
      "cod_id": "5813604",
      "qtd_barras_subtensao": 99,
      "pior_pu": 0.8911,
      "capacidade_kva": 300.0,
      "carregamento_pct": 0.0,
      "causa_predominante": "Alimentador MT (Subtensão Primária Severa: 0.899 PU)",
      "acao_recomendada": "Instalar banco de capacitores MT ou reconfigurar alimentador"
    },
    {
      "trafo_dss": "UNTRMT_5289245",
      "cod_id": "5289245",
      "qtd_barras_subtensao": 99,
      "pior_pu": 0.6758,
      "capacidade_kva": 75.0,
      "carregamento_pct": 141.5,
      "causa_predominante": "Sobrecarga no Trafo MT/BT (141.5% da capacidade)",
      "acao_recomendada": "Fazer upgrade de potência do trafo (75 kVA -> próximo escalão)"
    },
    {
      "trafo_dss": "UNTRMT_5289263",
      "cod_id": "5289263",
      "qtd_barras_subtensao": 99,
      "pior_pu": 0.7059,
      "capacidade_kva": 112.0,
      "carregamento_pct": 95.9,
      "causa_predominante": "Alimentador MT (Subtensão Primária Severa: 0.832 PU)",
      "acao_recomendada": "Instalar banco de capacitores MT ou reconfigurar alimentador"
    },
    {
      "trafo_dss": "UNTRMT_5813635",
      "cod_id": "5813635",
      "qtd_barras_subtensao": 99,
      "pior_pu": 0.8911,
      "capacidade_kva": 300.0,
      "carregamento_pct": 0.0,
      "causa_predominante": "Alimentador MT (Subtensão Primária Severa: 0.899 PU)",
      "acao_recomendada": "Instalar banco de capacitores MT ou reconfigurar alimentador"
    },
    {
      "trafo_dss": "UNTRMT_5289323",
      "cod_id": "5289323",
      "qtd_barras_subtensao": 99,
      "pior_pu": 0.5804,
      "capacidade_kva": 45.0,
      "carregamento_pct": 207.6,
      "causa_predominante": "Sobrecarga no Trafo MT/BT (207.6% da capacidade)",
      "acao_recomendada": "Fazer upgrade de potência do trafo (45 kVA -> próximo escalão)"
    },
    {
      "trafo_dss": "UNTRMT_5289280",
      "cod_id": "5289280",
      "qtd_barras_subtensao": 99,
      "pior_pu": 0.6126,
      "capacidade_kva": 75.0,
      "carregamento_pct": 174.7,
      "causa_predominante": "Sobrecarga no Trafo MT/BT (174.7% da capacidade)",
      "acao_recomendada": "Fazer upgrade de potência do trafo (75 kVA -> próximo escalão)"
    },
    {
      "trafo_dss": "UNTRMT_5289514",
      "cod_id": "5289514",
      "qtd_barras_subtensao": 99,
      "pior_pu": 0.7209,
      "capacidade_kva": 75.0,
      "carregamento_pct": 119.5,
      "causa_predominante": "Sobrecarga no Trafo MT/BT (119.5% da capacidade)",
      "acao_recomendada": "Fazer upgrade de potência do trafo (75 kVA -> próximo escalão)"
    },
    {
      "trafo_dss": "UNTRMT_5291607",
      "cod_id": "5291607",
      "qtd_barras_subtensao": 99,
      "pior_pu": 0.7893,
      "capacidade_kva": 112.0,
      "carregamento_pct": 122.9,
      "causa_predominante": "Sobrecarga no Trafo MT/BT (122.9% da capacidade)",
      "acao_recomendada": "Fazer upgrade de potência do trafo (112 kVA -> próximo escalão)"
    },
    {
      "trafo_dss": "UNTRMT_5289531",
      "cod_id": "5289531",
      "qtd_barras_subtensao": 99,
      "pior_pu": 0.6903,
      "capacidade_kva": 75.0,
      "carregamento_pct": 136.0,
      "causa_predominante": "Sobrecarga no Trafo MT/BT (136.0% da capacidade)",
      "acao_recomendada": "Fazer upgrade de potência do trafo (75 kVA -> próximo escalão)"
    },
    {
      "trafo_dss": "UNTRMT_5291609",
      "cod_id": "5291609",
      "qtd_barras_subtensao": 99,
      "pior_pu": 0.7617,
      "capacidade_kva": 75.0,
      "carregamento_pct": 222.7,
      "causa_predominante": "Sobrecarga no Trafo MT/BT (222.7% da capacidade)",
      "acao_recomendada": "Fazer upgrade de potência do trafo (75 kVA -> próximo escalão)"
    },
    {
      "trafo_dss": "UNTRMT_5271619",
      "cod_id": "5271619",
      "qtd_barras_subtensao": 99,
      "pior_pu": 0.831,
      "capacidade_kva": 75.0,
      "carregamento_pct": 90.0,
      "causa_predominante": "Alimentador MT (Subtensão Primária Severa: 0.895 PU)",
      "acao_recomendada": "Instalar banco de capacitores MT ou reconfigurar alimentador"
    },
    {
      "trafo_dss": "UNTRMT_5271646",
      "cod_id": "5271646",
      "qtd_barras_subtensao": 99,
      "pior_pu": 0.7212,
      "capacidade_kva": 112.0,
      "carregamento_pct": 147.8,
      "causa_predominante": "Sobrecarga no Trafo MT/BT (147.8% da capacidade)",
      "acao_recomendada": "Fazer upgrade de potência do trafo (112 kVA -> próximo escalão)"
    },
    {
      "trafo_dss": "UNTRMT_5299172",
      "cod_id": "5299172",
      "qtd_barras_subtensao": 98,
      "pior_pu": 0.7405,
      "capacidade_kva": 112.0,
      "carregamento_pct": 122.5,
      "causa_predominante": "Sobrecarga no Trafo MT/BT (122.5% da capacidade)",
      "acao_recomendada": "Fazer upgrade de potência do trafo (112 kVA -> próximo escalão)"
    },
    {
      "trafo_dss": "UNTRMT_5289328",
      "cod_id": "5289328",
      "qtd_barras_subtensao": 97,
      "pior_pu": 0.6521,
      "capacidade_kva": 75.0,
      "carregamento_pct": 119.0,
      "causa_predominante": "Sobrecarga no Trafo MT/BT (119.0% da capacidade)",
      "acao_recomendada": "Fazer upgrade de potência do trafo (75 kVA -> próximo escalão)"
    },
    {
      "trafo_dss": "UNTRMT_5284440",
      "cod_id": "5284440",
      "qtd_barras_subtensao": 97,
      "pior_pu": 0.8386,
      "capacidade_kva": 112.0,
      "carregamento_pct": 112.7,
      "causa_predominante": "Sobrecarga no Trafo MT/BT (112.7% da capacidade)",
      "acao_recomendada": "Fazer upgrade de potência do trafo (112 kVA -> próximo escalão)"
    },
    {
      "trafo_dss": "UNTRMT_5289238",
      "cod_id": "5289238",
      "qtd_barras_subtensao": 97,
      "pior_pu": 0.7065,
      "capacidade_kva": 112.0,
      "carregamento_pct": 153.7,
      "causa_predominante": "Sobrecarga no Trafo MT/BT (153.7% da capacidade)",
      "acao_recomendada": "Fazer upgrade de potência do trafo (112 kVA -> próximo escalão)"
    },
    {
      "trafo_dss": "UNTRMT_5271438",
      "cod_id": "5271438",
      "qtd_barras_subtensao": 97,
      "pior_pu": 0.5179,
      "capacidade_kva": 150.0,
      "carregamento_pct": 332.9,
      "causa_predominante": "Sobrecarga no Trafo MT/BT (332.9% da capacidade)",
      "acao_recomendada": "Fazer upgrade de potência do trafo (150 kVA -> próximo escalão)"
    },
    {
      "trafo_dss": "UNTRMT_5271680",
      "cod_id": "5271680",
      "qtd_barras_subtensao": 96,
      "pior_pu": 0.6942,
      "capacidade_kva": 75.0,
      "carregamento_pct": 247.7,
      "causa_predominante": "Sobrecarga no Trafo MT/BT (247.7% da capacidade)",
      "acao_recomendada": "Fazer upgrade de potência do trafo (75 kVA -> próximo escalão)"
    },
    {
      "trafo_dss": "UNTRMT_5291695",
      "cod_id": "5291695",
      "qtd_barras_subtensao": 96,
      "pior_pu": 0.75,
      "capacidade_kva": 112.0,
      "carregamento_pct": 166.2,
      "causa_predominante": "Sobrecarga no Trafo MT/BT (166.2% da capacidade)",
      "acao_recomendada": "Fazer upgrade de potência do trafo (112 kVA -> próximo escalão)"
    },
    {
      "trafo_dss": "UNTRMT_5288124",
      "cod_id": "5288124",
      "qtd_barras_subtensao": 96,
      "pior_pu": 0.7278,
      "capacidade_kva": 75.0,
      "carregamento_pct": 274.5,
      "causa_predominante": "Sobrecarga no Trafo MT/BT (274.5% da capacidade)",
      "acao_recomendada": "Fazer upgrade de potência do trafo (75 kVA -> próximo escalão)"
    },
    {
      "trafo_dss": "UNTRMT_5289329",
      "cod_id": "5289329",
      "qtd_barras_subtensao": 96,
      "pior_pu": 0.6921,
      "capacidade_kva": 112.0,
      "carregamento_pct": 72.1,
      "causa_predominante": "Alimentador MT (Subtensão Primária Severa: 0.763 PU)",
      "acao_recomendada": "Instalar banco de capacitores MT ou reconfigurar alimentador"
    },
    {
      "trafo_dss": "UNTRMT_5271678",
      "cod_id": "5271678",
      "qtd_barras_subtensao": 96,
      "pior_pu": 0.7079,
      "capacidade_kva": 112.0,
      "carregamento_pct": 127.9,
      "causa_predominante": "Sobrecarga no Trafo MT/BT (127.9% da capacidade)",
      "acao_recomendada": "Fazer upgrade de potência do trafo (112 kVA -> próximo escalão)"
    },
    {
      "trafo_dss": "UNTRMT_5793755",
      "cod_id": "5793755",
      "qtd_barras_subtensao": 96,
      "pior_pu": 0.8142,
      "capacidade_kva": 300.0,
      "carregamento_pct": 0.0,
      "causa_predominante": "Alimentador MT (Subtensão Primária Severa: 0.828 PU)",
      "acao_recomendada": "Instalar banco de capacitores MT ou reconfigurar alimentador"
    },
    {
      "trafo_dss": "UNTRMT_5284459",
      "cod_id": "5284459",
      "qtd_barras_subtensao": 96,
      "pior_pu": 0.7506,
      "capacidade_kva": 75.0,
      "carregamento_pct": 181.1,
      "causa_predominante": "Sobrecarga no Trafo MT/BT (181.1% da capacidade)",
      "acao_recomendada": "Fazer upgrade de potência do trafo (75 kVA -> próximo escalão)"
    },
    {
      "trafo_dss": "UNTRMT_5271461",
      "cod_id": "5271461",
      "qtd_barras_subtensao": 96,
      "pior_pu": 0.8203,
      "capacidade_kva": 112.0,
      "carregamento_pct": 39.1,
      "causa_predominante": "Alimentador MT (Subtensão Primária Severa: 0.869 PU)",
      "acao_recomendada": "Instalar banco de capacitores MT ou reconfigurar alimentador"
    },
    {
      "trafo_dss": "UNTRMT_5289729",
      "cod_id": "5289729",
      "qtd_barras_subtensao": 96,
      "pior_pu": 0.7785,
      "capacidade_kva": 112.0,
      "carregamento_pct": 112.3,
      "causa_predominante": "Sobrecarga no Trafo MT/BT (112.3% da capacidade)",
      "acao_recomendada": "Fazer upgrade de potência do trafo (112 kVA -> próximo escalão)"
    },
    {
      "trafo_dss": "UNTRMT_5289513",
      "cod_id": "5289513",
      "qtd_barras_subtensao": 96,
      "pior_pu": 0.6993,
      "capacidade_kva": 75.0,
      "carregamento_pct": 146.0,
      "causa_predominante": "Sobrecarga no Trafo MT/BT (146.0% da capacidade)",
      "acao_recomendada": "Fazer upgrade de potência do trafo (75 kVA -> próximo escalão)"
    },
    {
      "trafo_dss": "UNTRMT_5271670",
      "cod_id": "5271670",
      "qtd_barras_subtensao": 96,
      "pior_pu": 0.712,
      "capacidade_kva": 75.0,
      "carregamento_pct": 223.3,
      "causa_predominante": "Sobrecarga no Trafo MT/BT (223.3% da capacidade)",
      "acao_recomendada": "Fazer upgrade de potência do trafo (75 kVA -> próximo escalão)"
    },
    {
      "trafo_dss": "UNTRMT_5270580",
      "cod_id": "5270580",
      "qtd_barras_subtensao": 95,
      "pior_pu": 0.854,
      "capacidade_kva": 45.0,
      "carregamento_pct": 146.9,
      "causa_predominante": "Sobrecarga no Trafo MT/BT (146.9% da capacidade)",
      "acao_recomendada": "Fazer upgrade de potência do trafo (45 kVA -> próximo escalão)"
    },
    {
      "trafo_dss": "UNTRMT_5270903",
      "cod_id": "5270903",
      "qtd_barras_subtensao": 94,
      "pior_pu": 0.7256,
      "capacidade_kva": 75.0,
      "carregamento_pct": 145.4,
      "causa_predominante": "Sobrecarga no Trafo MT/BT (145.4% da capacidade)",
      "acao_recomendada": "Fazer upgrade de potência do trafo (75 kVA -> próximo escalão)"
    },
    {
      "trafo_dss": "UNTRMT_5291639",
      "cod_id": "5291639",
      "qtd_barras_subtensao": 94,
      "pior_pu": 0.8415,
      "capacidade_kva": 112.0,
      "carregamento_pct": 72.9,
      "causa_predominante": "Efeito Acumulado (MT + Trafo + BT)",
      "acao_recomendada": "Otimizar equilíbrio de fases e ajuste de tap"
    },
    {
      "trafo_dss": "UNTRMT_5289785",
      "cod_id": "5289785",
      "qtd_barras_subtensao": 94,
      "pior_pu": 0.6748,
      "capacidade_kva": 112.0,
      "carregamento_pct": 116.3,
      "causa_predominante": "Sobrecarga no Trafo MT/BT (116.3% da capacidade)",
      "acao_recomendada": "Fazer upgrade de potência do trafo (112 kVA -> próximo escalão)"
    },
    {
      "trafo_dss": "UNTRMT_5289257",
      "cod_id": "5289257",
      "qtd_barras_subtensao": 94,
      "pior_pu": 0.7377,
      "capacidade_kva": 112.0,
      "carregamento_pct": 99.3,
      "causa_predominante": "Alimentador MT (Subtensão Primária Severa: 0.837 PU)",
      "acao_recomendada": "Instalar banco de capacitores MT ou reconfigurar alimentador"
    },
    {
      "trafo_dss": "UNTRMT_5271647",
      "cod_id": "5271647",
      "qtd_barras_subtensao": 94,
      "pior_pu": 0.7231,
      "capacidade_kva": 75.0,
      "carregamento_pct": 198.6,
      "causa_predominante": "Sobrecarga no Trafo MT/BT (198.6% da capacidade)",
      "acao_recomendada": "Fazer upgrade de potência do trafo (75 kVA -> próximo escalão)"
    },
    {
      "trafo_dss": "UNTRMT_5612433",
      "cod_id": "5612433",
      "qtd_barras_subtensao": 94,
      "pior_pu": 0.8205,
      "capacidade_kva": 300.0,
      "carregamento_pct": 46.4,
      "causa_predominante": "Alimentador MT (Subtensão Primária Severa: 0.846 PU)",
      "acao_recomendada": "Instalar banco de capacitores MT ou reconfigurar alimentador"
    },
    {
      "trafo_dss": "UNTRMT_5271465",
      "cod_id": "5271465",
      "qtd_barras_subtensao": 94,
      "pior_pu": 0.7151,
      "capacidade_kva": 75.0,
      "carregamento_pct": 78.4,
      "causa_predominante": "Alimentador MT (Subtensão Primária Severa: 0.800 PU)",
      "acao_recomendada": "Instalar banco de capacitores MT ou reconfigurar alimentador"
    },
    {
      "trafo_dss": "UNTRMT_5289593",
      "cod_id": "5289593",
      "qtd_barras_subtensao": 94,
      "pior_pu": 0.8022,
      "capacidade_kva": 75.0,
      "carregamento_pct": 6.0,
      "causa_predominante": "Alimentador MT (Subtensão Primária Severa: 0.820 PU)",
      "acao_recomendada": "Instalar banco de capacitores MT ou reconfigurar alimentador"
    },
    {
      "trafo_dss": "UNTRMT_5271888",
      "cod_id": "5271888",
      "qtd_barras_subtensao": 94,
      "pior_pu": 0.7747,
      "capacidade_kva": 150.0,
      "carregamento_pct": 132.2,
      "causa_predominante": "Sobrecarga no Trafo MT/BT (132.2% da capacidade)",
      "acao_recomendada": "Fazer upgrade de potência do trafo (150 kVA -> próximo escalão)"
    },
    {
      "trafo_dss": "UNTRMT_5793419",
      "cod_id": "5793419",
      "qtd_barras_subtensao": 93,
      "pior_pu": 0.8142,
      "capacidade_kva": 300.0,
      "carregamento_pct": 0.0,
      "causa_predominante": "Alimentador MT (Subtensão Primária Severa: 0.828 PU)",
      "acao_recomendada": "Instalar banco de capacitores MT ou reconfigurar alimentador"
    },
    {
      "trafo_dss": "UNTRMT_5289573",
      "cod_id": "5289573",
      "qtd_barras_subtensao": 93,
      "pior_pu": 0.7222,
      "capacidade_kva": 75.0,
      "carregamento_pct": 156.5,
      "causa_predominante": "Sobrecarga no Trafo MT/BT (156.5% da capacidade)",
      "acao_recomendada": "Fazer upgrade de potência do trafo (75 kVA -> próximo escalão)"
    },
    {
      "trafo_dss": "UNTRMT_5288300",
      "cod_id": "5288300",
      "qtd_barras_subtensao": 93,
      "pior_pu": 0.8617,
      "capacidade_kva": 75.0,
      "carregamento_pct": 0.0,
      "causa_predominante": "Alimentador MT (Subtensão Primária Severa: 0.874 PU)",
      "acao_recomendada": "Instalar banco de capacitores MT ou reconfigurar alimentador"
    },
    {
      "trafo_dss": "UNTRMT_5289209",
      "cod_id": "5289209",
      "qtd_barras_subtensao": 93,
      "pior_pu": 0.7985,
      "capacidade_kva": 112.0,
      "carregamento_pct": 138.7,
      "causa_predominante": "Sobrecarga no Trafo MT/BT (138.7% da capacidade)",
      "acao_recomendada": "Fazer upgrade de potência do trafo (112 kVA -> próximo escalão)"
    },
    {
      "trafo_dss": "UNTRMT_5289527",
      "cod_id": "5289527",
      "qtd_barras_subtensao": 93,
      "pior_pu": 0.6872,
      "capacidade_kva": 112.0,
      "carregamento_pct": 145.6,
      "causa_predominante": "Sobrecarga no Trafo MT/BT (145.6% da capacidade)",
      "acao_recomendada": "Fazer upgrade de potência do trafo (112 kVA -> próximo escalão)"
    },
    {
      "trafo_dss": "UNTRMT_5289524",
      "cod_id": "5289524",
      "qtd_barras_subtensao": 93,
      "pior_pu": 0.7547,
      "capacidade_kva": 112.0,
      "carregamento_pct": 94.1,
      "causa_predominante": "Alimentador MT (Subtensão Primária Severa: 0.822 PU)",
      "acao_recomendada": "Instalar banco de capacitores MT ou reconfigurar alimentador"
    },
    {
      "trafo_dss": "UNTRMT_5272454",
      "cod_id": "5272454",
      "qtd_barras_subtensao": 93,
      "pior_pu": 0.7804,
      "capacidade_kva": 75.0,
      "carregamento_pct": 154.7,
      "causa_predominante": "Sobrecarga no Trafo MT/BT (154.7% da capacidade)",
      "acao_recomendada": "Fazer upgrade de potência do trafo (75 kVA -> próximo escalão)"
    },
    {
      "trafo_dss": "UNTRMT_5271681",
      "cod_id": "5271681",
      "qtd_barras_subtensao": 93,
      "pior_pu": 0.7158,
      "capacidade_kva": 112.0,
      "carregamento_pct": 175.2,
      "causa_predominante": "Sobrecarga no Trafo MT/BT (175.2% da capacidade)",
      "acao_recomendada": "Fazer upgrade de potência do trafo (112 kVA -> próximo escalão)"
    },
    {
      "trafo_dss": "UNTRMT_5270765",
      "cod_id": "5270765",
      "qtd_barras_subtensao": 93,
      "pior_pu": 0.8019,
      "capacidade_kva": 112.0,
      "carregamento_pct": 181.7,
      "causa_predominante": "Sobrecarga no Trafo MT/BT (181.7% da capacidade)",
      "acao_recomendada": "Fazer upgrade de potência do trafo (112 kVA -> próximo escalão)"
    },
    {
      "trafo_dss": "UNTRMT_5270570",
      "cod_id": "5270570",
      "qtd_barras_subtensao": 93,
      "pior_pu": 0.7431,
      "capacidade_kva": 112.0,
      "carregamento_pct": 217.3,
      "causa_predominante": "Sobrecarga no Trafo MT/BT (217.3% da capacidade)",
      "acao_recomendada": "Fazer upgrade de potência do trafo (112 kVA -> próximo escalão)"
    },
    {
      "trafo_dss": "UNTRMT_5270599",
      "cod_id": "5270599",
      "qtd_barras_subtensao": 93,
      "pior_pu": 0.6869,
      "capacidade_kva": 112.0,
      "carregamento_pct": 356.7,
      "causa_predominante": "Sobrecarga no Trafo MT/BT (356.7% da capacidade)",
      "acao_recomendada": "Fazer upgrade de potência do trafo (112 kVA -> próximo escalão)"
    },
    {
      "trafo_dss": "UNTRMT_5289766",
      "cod_id": "5289766",
      "qtd_barras_subtensao": 93,
      "pior_pu": 0.6715,
      "capacidade_kva": 112.0,
      "carregamento_pct": 97.2,
      "causa_predominante": "Alimentador MT (Subtensão Primária Severa: 0.782 PU)",
      "acao_recomendada": "Instalar banco de capacitores MT ou reconfigurar alimentador"
    },
    {
      "trafo_dss": "UNTRMT_5271667",
      "cod_id": "5271667",
      "qtd_barras_subtensao": 93,
      "pior_pu": 0.677,
      "capacidade_kva": 75.0,
      "carregamento_pct": 223.9,
      "causa_predominante": "Sobrecarga no Trafo MT/BT (223.9% da capacidade)",
      "acao_recomendada": "Fazer upgrade de potência do trafo (75 kVA -> próximo escalão)"
    },
    {
      "trafo_dss": "UNTRMT_5291644",
      "cod_id": "5291644",
      "qtd_barras_subtensao": 93,
      "pior_pu": 0.8246,
      "capacidade_kva": 112.0,
      "carregamento_pct": 98.3,
      "causa_predominante": "Efeito Acumulado (MT + Trafo + BT)",
      "acao_recomendada": "Otimizar equilíbrio de fases e ajuste de tap"
    },
    {
      "trafo_dss": "UNTRMT_5291654",
      "cod_id": "5291654",
      "qtd_barras_subtensao": 93,
      "pior_pu": 0.8663,
      "capacidade_kva": 45.0,
      "carregamento_pct": 57.4,
      "causa_predominante": "Efeito Acumulado (MT + Trafo + BT)",
      "acao_recomendada": "Otimizar equilíbrio de fases e ajuste de tap"
    },
    {
      "trafo_dss": "UNTRMT_5271634",
      "cod_id": "5271634",
      "qtd_barras_subtensao": 93,
      "pior_pu": 0.7769,
      "capacidade_kva": 75.0,
      "carregamento_pct": 213.9,
      "causa_predominante": "Sobrecarga no Trafo MT/BT (213.9% da capacidade)",
      "acao_recomendada": "Fazer upgrade de potência do trafo (75 kVA -> próximo escalão)"
    },
    {
      "trafo_dss": "UNTRMT_5289248",
      "cod_id": "5289248",
      "qtd_barras_subtensao": 93,
      "pior_pu": 0.7088,
      "capacidade_kva": 112.0,
      "carregamento_pct": 134.3,
      "causa_predominante": "Sobrecarga no Trafo MT/BT (134.3% da capacidade)",
      "acao_recomendada": "Fazer upgrade de potência do trafo (112 kVA -> próximo escalão)"
    },
    {
      "trafo_dss": "UNTRMT_5289518",
      "cod_id": "5289518",
      "qtd_barras_subtensao": 93,
      "pior_pu": 0.6983,
      "capacidade_kva": 75.0,
      "carregamento_pct": 153.3,
      "causa_predominante": "Sobrecarga no Trafo MT/BT (153.3% da capacidade)",
      "acao_recomendada": "Fazer upgrade de potência do trafo (75 kVA -> próximo escalão)"
    },
    {
      "trafo_dss": "UNTRMT_5271628",
      "cod_id": "5271628",
      "qtd_barras_subtensao": 93,
      "pior_pu": 0.7578,
      "capacidade_kva": 75.0,
      "carregamento_pct": 161.6,
      "causa_predominante": "Sobrecarga no Trafo MT/BT (161.6% da capacidade)",
      "acao_recomendada": "Fazer upgrade de potência do trafo (75 kVA -> próximo escalão)"
    },
    {
      "trafo_dss": "UNTRMT_5272463",
      "cod_id": "5272463",
      "qtd_barras_subtensao": 92,
      "pior_pu": 0.7485,
      "capacidade_kva": 112.0,
      "carregamento_pct": 168.3,
      "causa_predominante": "Sobrecarga no Trafo MT/BT (168.3% da capacidade)",
      "acao_recomendada": "Fazer upgrade de potência do trafo (112 kVA -> próximo escalão)"
    },
    {
      "trafo_dss": "UNTRMT_5289222",
      "cod_id": "5289222",
      "qtd_barras_subtensao": 92,
      "pior_pu": 0.7161,
      "capacidade_kva": 112.0,
      "carregamento_pct": 128.8,
      "causa_predominante": "Sobrecarga no Trafo MT/BT (128.8% da capacidade)",
      "acao_recomendada": "Fazer upgrade de potência do trafo (112 kVA -> próximo escalão)"
    },
    {
      "trafo_dss": "UNTRMT_5289505",
      "cod_id": "5289505",
      "qtd_barras_subtensao": 92,
      "pior_pu": 0.6214,
      "capacidade_kva": 75.0,
      "carregamento_pct": 119.9,
      "causa_predominante": "Sobrecarga no Trafo MT/BT (119.9% da capacidade)",
      "acao_recomendada": "Fazer upgrade de potência do trafo (75 kVA -> próximo escalão)"
    },
    {
      "trafo_dss": "UNTRMT_5289754",
      "cod_id": "5289754",
      "qtd_barras_subtensao": 91,
      "pior_pu": 0.7043,
      "capacidade_kva": 112.0,
      "carregamento_pct": 86.7,
      "causa_predominante": "Alimentador MT (Subtensão Primária Severa: 0.796 PU)",
      "acao_recomendada": "Instalar banco de capacitores MT ou reconfigurar alimentador"
    },
    {
      "trafo_dss": "UNTRMT_5289744",
      "cod_id": "5289744",
      "qtd_barras_subtensao": 91,
      "pior_pu": 0.6553,
      "capacidade_kva": 75.0,
      "carregamento_pct": 190.7,
      "causa_predominante": "Sobrecarga no Trafo MT/BT (190.7% da capacidade)",
      "acao_recomendada": "Fazer upgrade de potência do trafo (75 kVA -> próximo escalão)"
    },
    {
      "trafo_dss": "UNTRMT_5289251",
      "cod_id": "5289251",
      "qtd_barras_subtensao": 91,
      "pior_pu": 0.6785,
      "capacidade_kva": 75.0,
      "carregamento_pct": 213.6,
      "causa_predominante": "Sobrecarga no Trafo MT/BT (213.6% da capacidade)",
      "acao_recomendada": "Fazer upgrade de potência do trafo (75 kVA -> próximo escalão)"
    },
    {
      "trafo_dss": "UNTRMT_5289543",
      "cod_id": "5289543",
      "qtd_barras_subtensao": 91,
      "pior_pu": 0.7714,
      "capacidade_kva": 112.0,
      "carregamento_pct": 159.4,
      "causa_predominante": "Sobrecarga no Trafo MT/BT (159.4% da capacidade)",
      "acao_recomendada": "Fazer upgrade de potência do trafo (112 kVA -> próximo escalão)"
    },
    {
      "trafo_dss": "UNTRMT_5271662",
      "cod_id": "5271662",
      "qtd_barras_subtensao": 91,
      "pior_pu": 0.8594,
      "capacidade_kva": 30.0,
      "carregamento_pct": 0.0,
      "causa_predominante": "Alimentador MT (Subtensão Primária Severa: 0.866 PU)",
      "acao_recomendada": "Instalar banco de capacitores MT ou reconfigurar alimentador"
    },
    {
      "trafo_dss": "UNTRMT_5301847",
      "cod_id": "5301847",
      "qtd_barras_subtensao": 90,
      "pior_pu": 0.7321,
      "capacidade_kva": 75.0,
      "carregamento_pct": 178.9,
      "causa_predominante": "Sobrecarga no Trafo MT/BT (178.9% da capacidade)",
      "acao_recomendada": "Fazer upgrade de potência do trafo (75 kVA -> próximo escalão)"
    },
    {
      "trafo_dss": "UNTRMT_5289526",
      "cod_id": "5289526",
      "qtd_barras_subtensao": 90,
      "pior_pu": 0.748,
      "capacidade_kva": 75.0,
      "carregamento_pct": 96.8,
      "causa_predominante": "Alimentador MT (Subtensão Primária Severa: 0.822 PU)",
      "acao_recomendada": "Instalar banco de capacitores MT ou reconfigurar alimentador"
    },
    {
      "trafo_dss": "UNTRMT_5289087",
      "cod_id": "5289087",
      "qtd_barras_subtensao": 90,
      "pior_pu": 0.7237,
      "capacidade_kva": 112.0,
      "carregamento_pct": 115.8,
      "causa_predominante": "Sobrecarga no Trafo MT/BT (115.8% da capacidade)",
      "acao_recomendada": "Fazer upgrade de potência do trafo (112 kVA -> próximo escalão)"
    },
    {
      "trafo_dss": "UNTRMT_5271425",
      "cod_id": "5271425",
      "qtd_barras_subtensao": 90,
      "pior_pu": 0.6958,
      "capacidade_kva": 112.0,
      "carregamento_pct": 98.2,
      "causa_predominante": "Alimentador MT (Subtensão Primária Severa: 0.774 PU)",
      "acao_recomendada": "Instalar banco de capacitores MT ou reconfigurar alimentador"
    },
    {
      "trafo_dss": "UNTRMT_5605147",
      "cod_id": "5605147",
      "qtd_barras_subtensao": 90,
      "pior_pu": 0.8993,
      "capacidade_kva": 45.0,
      "carregamento_pct": 0.5,
      "causa_predominante": "Efeito Acumulado (MT + Trafo + BT)",
      "acao_recomendada": "Otimizar equilíbrio de fases e ajuste de tap"
    },
    {
      "trafo_dss": "UNTRMT_5271421",
      "cod_id": "5271421",
      "qtd_barras_subtensao": 90,
      "pior_pu": 0.6903,
      "capacidade_kva": 112.0,
      "carregamento_pct": 98.1,
      "causa_predominante": "Alimentador MT (Subtensão Primária Severa: 0.774 PU)",
      "acao_recomendada": "Instalar banco de capacitores MT ou reconfigurar alimentador"
    },
    {
      "trafo_dss": "UNTRMT_5289772",
      "cod_id": "5289772",
      "qtd_barras_subtensao": 90,
      "pior_pu": 0.6886,
      "capacidade_kva": 112.0,
      "carregamento_pct": 136.6,
      "causa_predominante": "Sobrecarga no Trafo MT/BT (136.6% da capacidade)",
      "acao_recomendada": "Fazer upgrade de potência do trafo (112 kVA -> próximo escalão)"
    },
    {
      "trafo_dss": "UNTRMT_5270955",
      "cod_id": "5270955",
      "qtd_barras_subtensao": 90,
      "pior_pu": 0.7045,
      "capacidade_kva": 112.0,
      "carregamento_pct": 89.4,
      "causa_predominante": "Alimentador MT (Subtensão Primária Severa: 0.814 PU)",
      "acao_recomendada": "Instalar banco de capacitores MT ou reconfigurar alimentador"
    },
    {
      "trafo_dss": "UNTRMT_5271620",
      "cod_id": "5271620",
      "qtd_barras_subtensao": 90,
      "pior_pu": 0.8365,
      "capacidade_kva": 75.0,
      "carregamento_pct": 66.1,
      "causa_predominante": "Alimentador MT (Subtensão Primária Severa: 0.895 PU)",
      "acao_recomendada": "Instalar banco de capacitores MT ou reconfigurar alimentador"
    },
    {
      "trafo_dss": "UNTRMT_5289520",
      "cod_id": "5289520",
      "qtd_barras_subtensao": 90,
      "pior_pu": 0.7018,
      "capacidade_kva": 45.0,
      "carregamento_pct": 151.4,
      "causa_predominante": "Sobrecarga no Trafo MT/BT (151.4% da capacidade)",
      "acao_recomendada": "Fazer upgrade de potência do trafo (45 kVA -> próximo escalão)"
    },
    {
      "trafo_dss": "UNTRMT_5289696",
      "cod_id": "5289696",
      "qtd_barras_subtensao": 90,
      "pior_pu": 0.6916,
      "capacidade_kva": 112.0,
      "carregamento_pct": 172.1,
      "causa_predominante": "Sobrecarga no Trafo MT/BT (172.1% da capacidade)",
      "acao_recomendada": "Fazer upgrade de potência do trafo (112 kVA -> próximo escalão)"
    },
    {
      "trafo_dss": "UNTRMT_5289693",
      "cod_id": "5289693",
      "qtd_barras_subtensao": 90,
      "pior_pu": 0.8163,
      "capacidade_kva": 75.0,
      "carregamento_pct": 114.3,
      "causa_predominante": "Sobrecarga no Trafo MT/BT (114.3% da capacidade)",
      "acao_recomendada": "Fazer upgrade de potência do trafo (75 kVA -> próximo escalão)"
    },
    {
      "trafo_dss": "UNTRMT_5288267",
      "cod_id": "5288267",
      "qtd_barras_subtensao": 90,
      "pior_pu": 0.7959,
      "capacidade_kva": 75.0,
      "carregamento_pct": 183.6,
      "causa_predominante": "Sobrecarga no Trafo MT/BT (183.6% da capacidade)",
      "acao_recomendada": "Fazer upgrade de potência do trafo (75 kVA -> próximo escalão)"
    },
    {
      "trafo_dss": "UNTRMT_5288266",
      "cod_id": "5288266",
      "qtd_barras_subtensao": 90,
      "pior_pu": 0.7624,
      "capacidade_kva": 75.0,
      "carregamento_pct": 166.6,
      "causa_predominante": "Sobrecarga no Trafo MT/BT (166.6% da capacidade)",
      "acao_recomendada": "Fazer upgrade de potência do trafo (75 kVA -> próximo escalão)"
    },
    {
      "trafo_dss": "UNTRMT_5289727",
      "cod_id": "5289727",
      "qtd_barras_subtensao": 90,
      "pior_pu": 0.7541,
      "capacidade_kva": 75.0,
      "carregamento_pct": 138.2,
      "causa_predominante": "Sobrecarga no Trafo MT/BT (138.2% da capacidade)",
      "acao_recomendada": "Fazer upgrade de potência do trafo (75 kVA -> próximo escalão)"
    },
    {
      "trafo_dss": "UNTRMT_5270953",
      "cod_id": "5270953",
      "qtd_barras_subtensao": 90,
      "pior_pu": 0.7119,
      "capacidade_kva": 75.0,
      "carregamento_pct": 187.6,
      "causa_predominante": "Sobrecarga no Trafo MT/BT (187.6% da capacidade)",
      "acao_recomendada": "Fazer upgrade de potência do trafo (75 kVA -> próximo escalão)"
    },
    {
      "trafo_dss": "UNTRMT_5343629",
      "cod_id": "5343629",
      "qtd_barras_subtensao": 90,
      "pior_pu": 0.7559,
      "capacidade_kva": 75.0,
      "carregamento_pct": 83.6,
      "causa_predominante": "Alimentador MT (Subtensão Primária Severa: 0.881 PU)",
      "acao_recomendada": "Instalar banco de capacitores MT ou reconfigurar alimentador"
    },
    {
      "trafo_dss": "UNTRMT_5289327",
      "cod_id": "5289327",
      "qtd_barras_subtensao": 90,
      "pior_pu": 0.6562,
      "capacidade_kva": 75.0,
      "carregamento_pct": 108.9,
      "causa_predominante": "Sobrecarga no Trafo MT/BT (108.9% da capacidade)",
      "acao_recomendada": "Fazer upgrade de potência do trafo (75 kVA -> próximo escalão)"
    },
    {
      "trafo_dss": "UNTRMT_5288250",
      "cod_id": "5288250",
      "qtd_barras_subtensao": 90,
      "pior_pu": 0.7717,
      "capacidade_kva": 75.0,
      "carregamento_pct": 233.4,
      "causa_predominante": "Sobrecarga no Trafo MT/BT (233.4% da capacidade)",
      "acao_recomendada": "Fazer upgrade de potência do trafo (75 kVA -> próximo escalão)"
    },
    {
      "trafo_dss": "UNTRMT_5289274",
      "cod_id": "5289274",
      "qtd_barras_subtensao": 90,
      "pior_pu": 0.5919,
      "capacidade_kva": 75.0,
      "carregamento_pct": 124.1,
      "causa_predominante": "Sobrecarga no Trafo MT/BT (124.1% da capacidade)",
      "acao_recomendada": "Fazer upgrade de potência do trafo (75 kVA -> próximo escalão)"
    },
    {
      "trafo_dss": "UNTRMT_5271677",
      "cod_id": "5271677",
      "qtd_barras_subtensao": 90,
      "pior_pu": 0.7013,
      "capacidade_kva": 150.0,
      "carregamento_pct": 139.8,
      "causa_predominante": "Sobrecarga no Trafo MT/BT (139.8% da capacidade)",
      "acao_recomendada": "Fazer upgrade de potência do trafo (150 kVA -> próximo escalão)"
    },
    {
      "trafo_dss": "UNTRMT_5289278",
      "cod_id": "5289278",
      "qtd_barras_subtensao": 90,
      "pior_pu": 0.63,
      "capacidade_kva": 75.0,
      "carregamento_pct": 140.4,
      "causa_predominante": "Sobrecarga no Trafo MT/BT (140.4% da capacidade)",
      "acao_recomendada": "Fazer upgrade de potência do trafo (75 kVA -> próximo escalão)"
    },
    {
      "trafo_dss": "UNTRMT_5289740",
      "cod_id": "5289740",
      "qtd_barras_subtensao": 90,
      "pior_pu": 0.6891,
      "capacidade_kva": 112.0,
      "carregamento_pct": 97.1,
      "causa_predominante": "Alimentador MT (Subtensão Primária Severa: 0.793 PU)",
      "acao_recomendada": "Instalar banco de capacitores MT ou reconfigurar alimentador"
    },
    {
      "trafo_dss": "UNTRMT_5289539",
      "cod_id": "5289539",
      "qtd_barras_subtensao": 90,
      "pior_pu": 0.7236,
      "capacidade_kva": 75.0,
      "carregamento_pct": 89.9,
      "causa_predominante": "Alimentador MT (Subtensão Primária Severa: 0.812 PU)",
      "acao_recomendada": "Instalar banco de capacitores MT ou reconfigurar alimentador"
    },
    {
      "trafo_dss": "UNTRMT_5291628",
      "cod_id": "5291628",
      "qtd_barras_subtensao": 90,
      "pior_pu": 0.7572,
      "capacidade_kva": 112.0,
      "carregamento_pct": 178.8,
      "causa_predominante": "Sobrecarga no Trafo MT/BT (178.8% da capacidade)",
      "acao_recomendada": "Fazer upgrade de potência do trafo (112 kVA -> próximo escalão)"
    },
    {
      "trafo_dss": "UNTRMT_5813540",
      "cod_id": "5813540",
      "qtd_barras_subtensao": 90,
      "pior_pu": 0.8911,
      "capacidade_kva": 300.0,
      "carregamento_pct": 0.0,
      "causa_predominante": "Alimentador MT (Subtensão Primária Severa: 0.899 PU)",
      "acao_recomendada": "Instalar banco de capacitores MT ou reconfigurar alimentador"
    },
    {
      "trafo_dss": "UNTRMT_5289536",
      "cod_id": "5289536",
      "qtd_barras_subtensao": 88,
      "pior_pu": 0.7643,
      "capacidade_kva": 45.0,
      "carregamento_pct": 48.0,
      "causa_predominante": "Alimentador MT (Subtensão Primária Severa: 0.828 PU)",
      "acao_recomendada": "Instalar banco de capacitores MT ou reconfigurar alimentador"
    },
    {
      "trafo_dss": "UNTRMT_5271328",
      "cod_id": "5271328",
      "qtd_barras_subtensao": 88,
      "pior_pu": 0.8205,
      "capacidade_kva": 112.0,
      "carregamento_pct": 96.6,
      "causa_predominante": "Efeito Acumulado (MT + Trafo + BT)",
      "acao_recomendada": "Otimizar equilíbrio de fases e ajuste de tap"
    },
    {
      "trafo_dss": "UNTRMT_5270945",
      "cod_id": "5270945",
      "qtd_barras_subtensao": 87,
      "pior_pu": 0.7309,
      "capacidade_kva": 112.0,
      "carregamento_pct": 91.8,
      "causa_predominante": "Alimentador MT (Subtensão Primária Severa: 0.825 PU)",
      "acao_recomendada": "Instalar banco de capacitores MT ou reconfigurar alimentador"
    },
    {
      "trafo_dss": "UNTRMT_5289726",
      "cod_id": "5289726",
      "qtd_barras_subtensao": 87,
      "pior_pu": 0.6926,
      "capacidade_kva": 112.0,
      "carregamento_pct": 166.8,
      "causa_predominante": "Sobrecarga no Trafo MT/BT (166.8% da capacidade)",
      "acao_recomendada": "Fazer upgrade de potência do trafo (112 kVA -> próximo escalão)"
    },
    {
      "trafo_dss": "UNTRMT_5289268",
      "cod_id": "5289268",
      "qtd_barras_subtensao": 87,
      "pior_pu": 0.634,
      "capacidade_kva": 45.0,
      "carregamento_pct": 177.1,
      "causa_predominante": "Sobrecarga no Trafo MT/BT (177.1% da capacidade)",
      "acao_recomendada": "Fazer upgrade de potência do trafo (45 kVA -> próximo escalão)"
    },
    {
      "trafo_dss": "UNTRMT_5288257",
      "cod_id": "5288257",
      "qtd_barras_subtensao": 87,
      "pior_pu": 0.7429,
      "capacidade_kva": 45.0,
      "carregamento_pct": 185.6,
      "causa_predominante": "Sobrecarga no Trafo MT/BT (185.6% da capacidade)",
      "acao_recomendada": "Fazer upgrade de potência do trafo (45 kVA -> próximo escalão)"
    },
    {
      "trafo_dss": "UNTRMT_5270584",
      "cod_id": "5270584",
      "qtd_barras_subtensao": 87,
      "pior_pu": 0.7732,
      "capacidade_kva": 75.0,
      "carregamento_pct": 141.0,
      "causa_predominante": "Sobrecarga no Trafo MT/BT (141.0% da capacidade)",
      "acao_recomendada": "Fazer upgrade de potência do trafo (75 kVA -> próximo escalão)"
    },
    {
      "trafo_dss": "UNTRMT_5271683",
      "cod_id": "5271683",
      "qtd_barras_subtensao": 87,
      "pior_pu": 0.8063,
      "capacidade_kva": 112.0,
      "carregamento_pct": 125.9,
      "causa_predominante": "Sobrecarga no Trafo MT/BT (125.9% da capacidade)",
      "acao_recomendada": "Fazer upgrade de potência do trafo (112 kVA -> próximo escalão)"
    },
    {
      "trafo_dss": "UNTRMT_5289295",
      "cod_id": "5289295",
      "qtd_barras_subtensao": 87,
      "pior_pu": 0.686,
      "capacidade_kva": 112.0,
      "carregamento_pct": 102.0,
      "causa_predominante": "Sobrecarga no Trafo MT/BT (102.0% da capacidade)",
      "acao_recomendada": "Fazer upgrade de potência do trafo (112 kVA -> próximo escalão)"
    },
    {
      "trafo_dss": "UNTRMT_5289777",
      "cod_id": "5289777",
      "qtd_barras_subtensao": 87,
      "pior_pu": 0.7072,
      "capacidade_kva": 150.0,
      "carregamento_pct": 65.8,
      "causa_predominante": "Alimentador MT (Subtensão Primária Severa: 0.796 PU)",
      "acao_recomendada": "Instalar banco de capacitores MT ou reconfigurar alimentador"
    },
    {
      "trafo_dss": "UNTRMT_5271624",
      "cod_id": "5271624",
      "qtd_barras_subtensao": 87,
      "pior_pu": 0.7852,
      "capacidade_kva": 45.0,
      "carregamento_pct": 195.8,
      "causa_predominante": "Sobrecarga no Trafo MT/BT (195.8% da capacidade)",
      "acao_recomendada": "Fazer upgrade de potência do trafo (45 kVA -> próximo escalão)"
    },
    {
      "trafo_dss": "UNTRMT_5501607",
      "cod_id": "5501607",
      "qtd_barras_subtensao": 87,
      "pior_pu": 0.7296,
      "capacidade_kva": 75.0,
      "carregamento_pct": 108.8,
      "causa_predominante": "Sobrecarga no Trafo MT/BT (108.8% da capacidade)",
      "acao_recomendada": "Fazer upgrade de potência do trafo (75 kVA -> próximo escalão)"
    },
    {
      "trafo_dss": "UNTRMT_5289519",
      "cod_id": "5289519",
      "qtd_barras_subtensao": 87,
      "pior_pu": 0.7279,
      "capacidade_kva": 75.0,
      "carregamento_pct": 112.4,
      "causa_predominante": "Sobrecarga no Trafo MT/BT (112.4% da capacidade)",
      "acao_recomendada": "Fazer upgrade de potência do trafo (75 kVA -> próximo escalão)"
    },
    {
      "trafo_dss": "UNTRMT_5522588",
      "cod_id": "5522588",
      "qtd_barras_subtensao": 87,
      "pior_pu": 0.8267,
      "capacidade_kva": 225.0,
      "carregamento_pct": 75.7,
      "causa_predominante": "Alimentador MT (Subtensão Primária Severa: 0.897 PU)",
      "acao_recomendada": "Instalar banco de capacitores MT ou reconfigurar alimentador"
    },
    {
      "trafo_dss": "UNTRMT_5289584",
      "cod_id": "5289584",
      "qtd_barras_subtensao": 87,
      "pior_pu": 0.7502,
      "capacidade_kva": 112.0,
      "carregamento_pct": 59.8,
      "causa_predominante": "Alimentador MT (Subtensão Primária Severa: 0.836 PU)",
      "acao_recomendada": "Instalar banco de capacitores MT ou reconfigurar alimentador"
    },
    {
      "trafo_dss": "UNTRMT_5289224",
      "cod_id": "5289224",
      "qtd_barras_subtensao": 87,
      "pior_pu": 0.677,
      "capacidade_kva": 75.0,
      "carregamento_pct": 140.6,
      "causa_predominante": "Sobrecarga no Trafo MT/BT (140.6% da capacidade)",
      "acao_recomendada": "Fazer upgrade de potência do trafo (75 kVA -> próximo escalão)"
    },
    {
      "trafo_dss": "UNTRMT_5291635",
      "cod_id": "5291635",
      "qtd_barras_subtensao": 87,
      "pior_pu": 0.8609,
      "capacidade_kva": 112.0,
      "carregamento_pct": 88.9,
      "causa_predominante": "Efeito Acumulado (MT + Trafo + BT)",
      "acao_recomendada": "Otimizar equilíbrio de fases e ajuste de tap"
    },
    {
      "trafo_dss": "UNTRMT_5289085",
      "cod_id": "5289085",
      "qtd_barras_subtensao": 87,
      "pior_pu": 0.8096,
      "capacidade_kva": 112.0,
      "carregamento_pct": 164.7,
      "causa_predominante": "Sobrecarga no Trafo MT/BT (164.7% da capacidade)",
      "acao_recomendada": "Fazer upgrade de potência do trafo (112 kVA -> próximo escalão)"
    },
    {
      "trafo_dss": "UNTRMT_5551729",
      "cod_id": "5551729",
      "qtd_barras_subtensao": 87,
      "pior_pu": 0.7921,
      "capacidade_kva": 75.0,
      "carregamento_pct": 103.0,
      "causa_predominante": "Sobrecarga no Trafo MT/BT (103.0% da capacidade)",
      "acao_recomendada": "Fazer upgrade de potência do trafo (75 kVA -> próximo escalão)"
    },
    {
      "trafo_dss": "UNTRMT_5289306",
      "cod_id": "5289306",
      "qtd_barras_subtensao": 87,
      "pior_pu": 0.648,
      "capacidade_kva": 75.0,
      "carregamento_pct": 151.4,
      "causa_predominante": "Sobrecarga no Trafo MT/BT (151.4% da capacidade)",
      "acao_recomendada": "Fazer upgrade de potência do trafo (75 kVA -> próximo escalão)"
    },
    {
      "trafo_dss": "UNTRMT_5289590",
      "cod_id": "5289590",
      "qtd_barras_subtensao": 87,
      "pior_pu": 0.7224,
      "capacidade_kva": 75.0,
      "carregamento_pct": 151.6,
      "causa_predominante": "Sobrecarga no Trafo MT/BT (151.6% da capacidade)",
      "acao_recomendada": "Fazer upgrade de potência do trafo (75 kVA -> próximo escalão)"
    },
    {
      "trafo_dss": "UNTRMT_5271183",
      "cod_id": "5271183",
      "qtd_barras_subtensao": 87,
      "pior_pu": 0.7852,
      "capacidade_kva": 112.0,
      "carregamento_pct": 209.1,
      "causa_predominante": "Sobrecarga no Trafo MT/BT (209.1% da capacidade)",
      "acao_recomendada": "Fazer upgrade de potência do trafo (112 kVA -> próximo escalão)"
    },
    {
      "trafo_dss": "UNTRMT_5289236",
      "cod_id": "5289236",
      "qtd_barras_subtensao": 86,
      "pior_pu": 0.6682,
      "capacidade_kva": 112.0,
      "carregamento_pct": 145.8,
      "causa_predominante": "Sobrecarga no Trafo MT/BT (145.8% da capacidade)",
      "acao_recomendada": "Fazer upgrade de potência do trafo (112 kVA -> próximo escalão)"
    },
    {
      "trafo_dss": "UNTRMT_5288246",
      "cod_id": "5288246",
      "qtd_barras_subtensao": 85,
      "pior_pu": 0.7639,
      "capacidade_kva": 112.0,
      "carregamento_pct": 80.6,
      "causa_predominante": "Alimentador MT (Subtensão Primária Severa: 0.895 PU)",
      "acao_recomendada": "Instalar banco de capacitores MT ou reconfigurar alimentador"
    },
    {
      "trafo_dss": "UNTRMT_5289597",
      "cod_id": "5289597",
      "qtd_barras_subtensao": 85,
      "pior_pu": 0.745,
      "capacidade_kva": 112.0,
      "carregamento_pct": 57.5,
      "causa_predominante": "Alimentador MT (Subtensão Primária Severa: 0.820 PU)",
      "acao_recomendada": "Instalar banco de capacitores MT ou reconfigurar alimentador"
    },
    {
      "trafo_dss": "UNTRMT_5271453",
      "cod_id": "5271453",
      "qtd_barras_subtensao": 84,
      "pior_pu": 0.6929,
      "capacidade_kva": 112.0,
      "carregamento_pct": 120.7,
      "causa_predominante": "Sobrecarga no Trafo MT/BT (120.7% da capacidade)",
      "acao_recomendada": "Fazer upgrade de potência do trafo (112 kVA -> próximo escalão)"
    },
    {
      "trafo_dss": "UNTRMT_5289700",
      "cod_id": "5289700",
      "qtd_barras_subtensao": 84,
      "pior_pu": 0.7385,
      "capacidade_kva": 75.0,
      "carregamento_pct": 165.3,
      "causa_predominante": "Sobrecarga no Trafo MT/BT (165.3% da capacidade)",
      "acao_recomendada": "Fazer upgrade de potência do trafo (75 kVA -> próximo escalão)"
    },
    {
      "trafo_dss": "UNTRMT_5284457",
      "cod_id": "5284457",
      "qtd_barras_subtensao": 84,
      "pior_pu": 0.7955,
      "capacidade_kva": 75.0,
      "carregamento_pct": 92.7,
      "causa_predominante": "Alimentador MT (Subtensão Primária Severa: 0.887 PU)",
      "acao_recomendada": "Instalar banco de capacitores MT ou reconfigurar alimentador"
    },
    {
      "trafo_dss": "UNTRMT_5620042",
      "cod_id": "5620042",
      "qtd_barras_subtensao": 84,
      "pior_pu": 0.8738,
      "capacidade_kva": 75.0,
      "carregamento_pct": 79.3,
      "causa_predominante": "Efeito Acumulado (MT + Trafo + BT)",
      "acao_recomendada": "Otimizar equilíbrio de fases e ajuste de tap"
    },
    {
      "trafo_dss": "UNTRMT_5807906",
      "cod_id": "5807906",
      "qtd_barras_subtensao": 84,
      "pior_pu": 0.8911,
      "capacidade_kva": 75.0,
      "carregamento_pct": 0.0,
      "causa_predominante": "Alimentador MT (Subtensão Primária Severa: 0.899 PU)",
      "acao_recomendada": "Instalar banco de capacitores MT ou reconfigurar alimentador"
    },
    {
      "trafo_dss": "UNTRMT_5289322",
      "cod_id": "5289322",
      "qtd_barras_subtensao": 84,
      "pior_pu": 0.6653,
      "capacidade_kva": 75.0,
      "carregamento_pct": 122.1,
      "causa_predominante": "Sobrecarga no Trafo MT/BT (122.1% da capacidade)",
      "acao_recomendada": "Fazer upgrade de potência do trafo (75 kVA -> próximo escalão)"
    },
    {
      "trafo_dss": "UNTRMT_5271671",
      "cod_id": "5271671",
      "qtd_barras_subtensao": 84,
      "pior_pu": 0.6473,
      "capacidade_kva": 75.0,
      "carregamento_pct": 265.3,
      "causa_predominante": "Sobrecarga no Trafo MT/BT (265.3% da capacidade)",
      "acao_recomendada": "Fazer upgrade de potência do trafo (75 kVA -> próximo escalão)"
    },
    {
      "trafo_dss": "UNTRMT_5271192",
      "cod_id": "5271192",
      "qtd_barras_subtensao": 84,
      "pior_pu": 0.8525,
      "capacidade_kva": 112.0,
      "carregamento_pct": 74.7,
      "causa_predominante": "Alimentador MT (Subtensão Primária Severa: 0.899 PU)",
      "acao_recomendada": "Instalar banco de capacitores MT ou reconfigurar alimentador"
    },
    {
      "trafo_dss": "UNTRMT_5288252",
      "cod_id": "5288252",
      "qtd_barras_subtensao": 84,
      "pior_pu": 0.8479,
      "capacidade_kva": 75.0,
      "carregamento_pct": 54.3,
      "causa_predominante": "Alimentador MT (Subtensão Primária Severa: 0.883 PU)",
      "acao_recomendada": "Instalar banco de capacitores MT ou reconfigurar alimentador"
    },
    {
      "trafo_dss": "UNTRMT_5289562",
      "cod_id": "5289562",
      "qtd_barras_subtensao": 84,
      "pior_pu": 0.7122,
      "capacidade_kva": 75.0,
      "carregamento_pct": 115.5,
      "causa_predominante": "Sobrecarga no Trafo MT/BT (115.5% da capacidade)",
      "acao_recomendada": "Fazer upgrade de potência do trafo (75 kVA -> próximo escalão)"
    },
    {
      "trafo_dss": "UNTRMT_5284458",
      "cod_id": "5284458",
      "qtd_barras_subtensao": 84,
      "pior_pu": 0.8231,
      "capacidade_kva": 45.0,
      "carregamento_pct": 72.1,
      "causa_predominante": "Alimentador MT (Subtensão Primária Severa: 0.882 PU)",
      "acao_recomendada": "Instalar banco de capacitores MT ou reconfigurar alimentador"
    },
    {
      "trafo_dss": "UNTRMT_5289300",
      "cod_id": "5289300",
      "qtd_barras_subtensao": 84,
      "pior_pu": 0.6522,
      "capacidade_kva": 112.0,
      "carregamento_pct": 143.6,
      "causa_predominante": "Sobrecarga no Trafo MT/BT (143.6% da capacidade)",
      "acao_recomendada": "Fazer upgrade de potência do trafo (112 kVA -> próximo escalão)"
    },
    {
      "trafo_dss": "UNTRMT_5284519",
      "cod_id": "5284519",
      "qtd_barras_subtensao": 84,
      "pior_pu": 0.6252,
      "capacidade_kva": 75.0,
      "carregamento_pct": 374.6,
      "causa_predominante": "Sobrecarga no Trafo MT/BT (374.6% da capacidade)",
      "acao_recomendada": "Fazer upgrade de potência do trafo (75 kVA -> próximo escalão)"
    },
    {
      "trafo_dss": "UNTRMT_5289225",
      "cod_id": "5289225",
      "qtd_barras_subtensao": 84,
      "pior_pu": 0.7249,
      "capacidade_kva": 112.0,
      "carregamento_pct": 109.4,
      "causa_predominante": "Sobrecarga no Trafo MT/BT (109.4% da capacidade)",
      "acao_recomendada": "Fazer upgrade de potência do trafo (112 kVA -> próximo escalão)"
    },
    {
      "trafo_dss": "UNTRMT_5289069",
      "cod_id": "5289069",
      "qtd_barras_subtensao": 84,
      "pior_pu": 0.8634,
      "capacidade_kva": 112.0,
      "carregamento_pct": 78.2,
      "causa_predominante": "Efeito Acumulado (MT + Trafo + BT)",
      "acao_recomendada": "Otimizar equilíbrio de fases e ajuste de tap"
    },
    {
      "trafo_dss": "UNTRMT_5289784",
      "cod_id": "5289784",
      "qtd_barras_subtensao": 84,
      "pior_pu": 0.6771,
      "capacidade_kva": 150.0,
      "carregamento_pct": 97.8,
      "causa_predominante": "Alimentador MT (Subtensão Primária Severa: 0.790 PU)",
      "acao_recomendada": "Instalar banco de capacitores MT ou reconfigurar alimentador"
    },
    {
      "trafo_dss": "UNTRMT_5289277",
      "cod_id": "5289277",
      "qtd_barras_subtensao": 84,
      "pior_pu": 0.6248,
      "capacidade_kva": 112.0,
      "carregamento_pct": 86.1,
      "causa_predominante": "Alimentador MT (Subtensão Primária Severa: 0.754 PU)",
      "acao_recomendada": "Instalar banco de capacitores MT ou reconfigurar alimentador"
    },
    {
      "trafo_dss": "UNTRMT_5289490",
      "cod_id": "5289490",
      "qtd_barras_subtensao": 84,
      "pior_pu": 0.7583,
      "capacidade_kva": 112.0,
      "carregamento_pct": 94.1,
      "causa_predominante": "Alimentador MT (Subtensão Primária Severa: 0.828 PU)",
      "acao_recomendada": "Instalar banco de capacitores MT ou reconfigurar alimentador"
    },
    {
      "trafo_dss": "UNTRMT_5289496",
      "cod_id": "5289496",
      "qtd_barras_subtensao": 84,
      "pior_pu": 0.6982,
      "capacidade_kva": 75.0,
      "carregamento_pct": 111.7,
      "causa_predominante": "Sobrecarga no Trafo MT/BT (111.7% da capacidade)",
      "acao_recomendada": "Fazer upgrade de potência do trafo (75 kVA -> próximo escalão)"
    },
    {
      "trafo_dss": "UNTRMT_5288114",
      "cod_id": "5288114",
      "qtd_barras_subtensao": 84,
      "pior_pu": 0.8575,
      "capacidade_kva": 112.0,
      "carregamento_pct": 78.0,
      "causa_predominante": "Efeito Acumulado (MT + Trafo + BT)",
      "acao_recomendada": "Otimizar equilíbrio de fases e ajuste de tap"
    },
    {
      "trafo_dss": "UNTRMT_5793785",
      "cod_id": "5793785",
      "qtd_barras_subtensao": 84,
      "pior_pu": 0.8142,
      "capacidade_kva": 300.0,
      "carregamento_pct": 0.0,
      "causa_predominante": "Alimentador MT (Subtensão Primária Severa: 0.828 PU)",
      "acao_recomendada": "Instalar banco de capacitores MT ou reconfigurar alimentador"
    },
    {
      "trafo_dss": "UNTRMT_5288276",
      "cod_id": "5288276",
      "qtd_barras_subtensao": 84,
      "pior_pu": 0.6886,
      "capacidade_kva": 75.0,
      "carregamento_pct": 226.0,
      "causa_predominante": "Sobrecarga no Trafo MT/BT (226.0% da capacidade)",
      "acao_recomendada": "Fazer upgrade de potência do trafo (75 kVA -> próximo escalão)"
    },
    {
      "trafo_dss": "UNTRMT_5289336",
      "cod_id": "5289336",
      "qtd_barras_subtensao": 84,
      "pior_pu": 0.5822,
      "capacidade_kva": 75.0,
      "carregamento_pct": 152.0,
      "causa_predominante": "Sobrecarga no Trafo MT/BT (152.0% da capacidade)",
      "acao_recomendada": "Fazer upgrade de potência do trafo (75 kVA -> próximo escalão)"
    },
    {
      "trafo_dss": "UNTRMT_5316200",
      "cod_id": "5316200",
      "qtd_barras_subtensao": 84,
      "pior_pu": 0.7795,
      "capacidade_kva": 75.0,
      "carregamento_pct": 134.0,
      "causa_predominante": "Sobrecarga no Trafo MT/BT (134.0% da capacidade)",
      "acao_recomendada": "Fazer upgrade de potência do trafo (75 kVA -> próximo escalão)"
    },
    {
      "trafo_dss": "UNTRMT_5506977",
      "cod_id": "5506977",
      "qtd_barras_subtensao": 84,
      "pior_pu": 0.8602,
      "capacidade_kva": 75.0,
      "carregamento_pct": 113.5,
      "causa_predominante": "Sobrecarga no Trafo MT/BT (113.5% da capacidade)",
      "acao_recomendada": "Fazer upgrade de potência do trafo (75 kVA -> próximo escalão)"
    },
    {
      "trafo_dss": "UNTRMT_5288261",
      "cod_id": "5288261",
      "qtd_barras_subtensao": 84,
      "pior_pu": 0.8122,
      "capacidade_kva": 112.0,
      "carregamento_pct": 50.0,
      "causa_predominante": "Alimentador MT (Subtensão Primária Severa: 0.881 PU)",
      "acao_recomendada": "Instalar banco de capacitores MT ou reconfigurar alimentador"
    },
    {
      "trafo_dss": "UNTRMT_5284428",
      "cod_id": "5284428",
      "qtd_barras_subtensao": 83,
      "pior_pu": 0.8172,
      "capacidade_kva": 45.0,
      "carregamento_pct": 193.5,
      "causa_predominante": "Sobrecarga no Trafo MT/BT (193.5% da capacidade)",
      "acao_recomendada": "Fazer upgrade de potência do trafo (45 kVA -> próximo escalão)"
    },
    {
      "trafo_dss": "UNTRMT_5289553",
      "cod_id": "5289553",
      "qtd_barras_subtensao": 83,
      "pior_pu": 0.7518,
      "capacidade_kva": 75.0,
      "carregamento_pct": 200.4,
      "causa_predominante": "Sobrecarga no Trafo MT/BT (200.4% da capacidade)",
      "acao_recomendada": "Fazer upgrade de potência do trafo (75 kVA -> próximo escalão)"
    },
    {
      "trafo_dss": "UNTRMT_5289720",
      "cod_id": "5289720",
      "qtd_barras_subtensao": 83,
      "pior_pu": 0.736,
      "capacidade_kva": 112.0,
      "carregamento_pct": 136.0,
      "causa_predominante": "Sobrecarga no Trafo MT/BT (136.0% da capacidade)",
      "acao_recomendada": "Fazer upgrade de potência do trafo (112 kVA -> próximo escalão)"
    },
    {
      "trafo_dss": "UNTRMT_5270563",
      "cod_id": "5270563",
      "qtd_barras_subtensao": 83,
      "pior_pu": 0.7746,
      "capacidade_kva": 112.0,
      "carregamento_pct": 132.8,
      "causa_predominante": "Sobrecarga no Trafo MT/BT (132.8% da capacidade)",
      "acao_recomendada": "Fazer upgrade de potência do trafo (112 kVA -> próximo escalão)"
    },
    {
      "trafo_dss": "UNTRMT_5289265",
      "cod_id": "5289265",
      "qtd_barras_subtensao": 83,
      "pior_pu": 0.7722,
      "capacidade_kva": 112.0,
      "carregamento_pct": 116.8,
      "causa_predominante": "Sobrecarga no Trafo MT/BT (116.8% da capacidade)",
      "acao_recomendada": "Fazer upgrade de potência do trafo (112 kVA -> próximo escalão)"
    },
    {
      "trafo_dss": "UNTRMT_5289764",
      "cod_id": "5289764",
      "qtd_barras_subtensao": 83,
      "pior_pu": 0.6652,
      "capacidade_kva": 112.0,
      "carregamento_pct": 133.8,
      "causa_predominante": "Sobrecarga no Trafo MT/BT (133.8% da capacidade)",
      "acao_recomendada": "Fazer upgrade de potência do trafo (112 kVA -> próximo escalão)"
    },
    {
      "trafo_dss": "UNTRMT_5289314",
      "cod_id": "5289314",
      "qtd_barras_subtensao": 82,
      "pior_pu": 0.7372,
      "capacidade_kva": 112.0,
      "carregamento_pct": 126.5,
      "causa_predominante": "Sobrecarga no Trafo MT/BT (126.5% da capacidade)",
      "acao_recomendada": "Fazer upgrade de potência do trafo (112 kVA -> próximo escalão)"
    },
    {
      "trafo_dss": "UNTRMT_5272046",
      "cod_id": "5272046",
      "qtd_barras_subtensao": 82,
      "pior_pu": 0.8381,
      "capacidade_kva": 112.0,
      "carregamento_pct": 66.4,
      "causa_predominante": "Alimentador MT (Subtensão Primária Severa: 0.893 PU)",
      "acao_recomendada": "Instalar banco de capacitores MT ou reconfigurar alimentador"
    },
    {
      "trafo_dss": "UNTRMT_5289739",
      "cod_id": "5289739",
      "qtd_barras_subtensao": 82,
      "pior_pu": 0.6401,
      "capacidade_kva": 75.0,
      "carregamento_pct": 142.7,
      "causa_predominante": "Sobrecarga no Trafo MT/BT (142.7% da capacidade)",
      "acao_recomendada": "Fazer upgrade de potência do trafo (75 kVA -> próximo escalão)"
    },
    {
      "trafo_dss": "UNTRMT_5289258",
      "cod_id": "5289258",
      "qtd_barras_subtensao": 82,
      "pior_pu": 0.6806,
      "capacidade_kva": 75.0,
      "carregamento_pct": 217.6,
      "causa_predominante": "Sobrecarga no Trafo MT/BT (217.6% da capacidade)",
      "acao_recomendada": "Fazer upgrade de potência do trafo (75 kVA -> próximo escalão)"
    },
    {
      "trafo_dss": "UNTRMT_5271650",
      "cod_id": "5271650",
      "qtd_barras_subtensao": 82,
      "pior_pu": 0.7002,
      "capacidade_kva": 75.0,
      "carregamento_pct": 199.1,
      "causa_predominante": "Sobrecarga no Trafo MT/BT (199.1% da capacidade)",
      "acao_recomendada": "Fazer upgrade de potência do trafo (75 kVA -> próximo escalão)"
    },
    {
      "trafo_dss": "UNTRMT_5289561",
      "cod_id": "5289561",
      "qtd_barras_subtensao": 82,
      "pior_pu": 0.762,
      "capacidade_kva": 112.0,
      "carregamento_pct": 55.5,
      "causa_predominante": "Alimentador MT (Subtensão Primária Severa: 0.838 PU)",
      "acao_recomendada": "Instalar banco de capacitores MT ou reconfigurar alimentador"
    },
    {
      "trafo_dss": "UNTRMT_5289241",
      "cod_id": "5289241",
      "qtd_barras_subtensao": 82,
      "pior_pu": 0.6909,
      "capacidade_kva": 45.0,
      "carregamento_pct": 182.7,
      "causa_predominante": "Sobrecarga no Trafo MT/BT (182.7% da capacidade)",
      "acao_recomendada": "Fazer upgrade de potência do trafo (45 kVA -> próximo escalão)"
    },
    {
      "trafo_dss": "UNTRMT_5272447",
      "cod_id": "5272447",
      "qtd_barras_subtensao": 82,
      "pior_pu": 0.8432,
      "capacidade_kva": 112.0,
      "carregamento_pct": 85.7,
      "causa_predominante": "Efeito Acumulado (MT + Trafo + BT)",
      "acao_recomendada": "Otimizar equilíbrio de fases e ajuste de tap"
    },
    {
      "trafo_dss": "UNTRMT_5288332",
      "cod_id": "5288332",
      "qtd_barras_subtensao": 82,
      "pior_pu": 0.7187,
      "capacidade_kva": 75.0,
      "carregamento_pct": 124.1,
      "causa_predominante": "Sobrecarga no Trafo MT/BT (124.1% da capacidade)",
      "acao_recomendada": "Fazer upgrade de potência do trafo (75 kVA -> próximo escalão)"
    },
    {
      "trafo_dss": "UNTRMT_5541189",
      "cod_id": "5541189",
      "qtd_barras_subtensao": 81,
      "pior_pu": 0.6386,
      "capacidade_kva": 75.0,
      "carregamento_pct": 85.7,
      "causa_predominante": "Alimentador MT (Subtensão Primária Severa: 0.757 PU)",
      "acao_recomendada": "Instalar banco de capacitores MT ou reconfigurar alimentador"
    },
    {
      "trafo_dss": "UNTRMT_5272238",
      "cod_id": "5272238",
      "qtd_barras_subtensao": 81,
      "pior_pu": 0.8883,
      "capacidade_kva": 112.0,
      "carregamento_pct": 102.9,
      "causa_predominante": "Sobrecarga no Trafo MT/BT (102.9% da capacidade)",
      "acao_recomendada": "Fazer upgrade de potência do trafo (112 kVA -> próximo escalão)"
    },
    {
      "trafo_dss": "UNTRMT_5272222",
      "cod_id": "5272222",
      "qtd_barras_subtensao": 81,
      "pior_pu": 0.8572,
      "capacidade_kva": 112.0,
      "carregamento_pct": 176.5,
      "causa_predominante": "Sobrecarga no Trafo MT/BT (176.5% da capacidade)",
      "acao_recomendada": "Fazer upgrade de potência do trafo (112 kVA -> próximo escalão)"
    },
    {
      "trafo_dss": "UNTRMT_5271495",
      "cod_id": "5271495",
      "qtd_barras_subtensao": 81,
      "pior_pu": 0.6649,
      "capacidade_kva": 112.0,
      "carregamento_pct": 107.5,
      "causa_predominante": "Sobrecarga no Trafo MT/BT (107.5% da capacidade)",
      "acao_recomendada": "Fazer upgrade de potência do trafo (112 kVA -> próximo escalão)"
    },
    {
      "trafo_dss": "UNTRMT_5289731",
      "cod_id": "5289731",
      "qtd_barras_subtensao": 81,
      "pior_pu": 0.7189,
      "capacidade_kva": 75.0,
      "carregamento_pct": 169.3,
      "causa_predominante": "Sobrecarga no Trafo MT/BT (169.3% da capacidade)",
      "acao_recomendada": "Fazer upgrade de potência do trafo (75 kVA -> próximo escalão)"
    },
    {
      "trafo_dss": "UNTRMT_5813658",
      "cod_id": "5813658",
      "qtd_barras_subtensao": 81,
      "pior_pu": 0.8911,
      "capacidade_kva": 300.0,
      "carregamento_pct": 0.0,
      "causa_predominante": "Alimentador MT (Subtensão Primária Severa: 0.899 PU)",
      "acao_recomendada": "Instalar banco de capacitores MT ou reconfigurar alimentador"
    },
    {
      "trafo_dss": "UNTRMT_5289491",
      "cod_id": "5289491",
      "qtd_barras_subtensao": 81,
      "pior_pu": 0.7227,
      "capacidade_kva": 75.0,
      "carregamento_pct": 148.3,
      "causa_predominante": "Sobrecarga no Trafo MT/BT (148.3% da capacidade)",
      "acao_recomendada": "Fazer upgrade de potência do trafo (75 kVA -> próximo escalão)"
    },
    {
      "trafo_dss": "UNTRMT_5289271",
      "cod_id": "5289271",
      "qtd_barras_subtensao": 81,
      "pior_pu": 0.6848,
      "capacidade_kva": 75.0,
      "carregamento_pct": 113.0,
      "causa_predominante": "Sobrecarga no Trafo MT/BT (113.0% da capacidade)",
      "acao_recomendada": "Fazer upgrade de potência do trafo (75 kVA -> próximo escalão)"
    },
    {
      "trafo_dss": "UNTRMT_5289776",
      "cod_id": "5289776",
      "qtd_barras_subtensao": 81,
      "pior_pu": 0.6507,
      "capacidade_kva": 75.0,
      "carregamento_pct": 144.5,
      "causa_predominante": "Sobrecarga no Trafo MT/BT (144.5% da capacidade)",
      "acao_recomendada": "Fazer upgrade de potência do trafo (75 kVA -> próximo escalão)"
    },
    {
      "trafo_dss": "UNTRMT_5289247",
      "cod_id": "5289247",
      "qtd_barras_subtensao": 81,
      "pior_pu": 0.7238,
      "capacidade_kva": 112.0,
      "carregamento_pct": 75.5,
      "causa_predominante": "Alimentador MT (Subtensão Primária Severa: 0.845 PU)",
      "acao_recomendada": "Instalar banco de capacitores MT ou reconfigurar alimentador"
    },
    {
      "trafo_dss": "UNTRMT_5640930",
      "cod_id": "5640930",
      "qtd_barras_subtensao": 81,
      "pior_pu": 0.7381,
      "capacidade_kva": 112.0,
      "carregamento_pct": 77.9,
      "causa_predominante": "Efeito Acumulado (MT + Trafo + BT)",
      "acao_recomendada": "Otimizar equilíbrio de fases e ajuste de tap"
    },
    {
      "trafo_dss": "UNTRMT_5652830",
      "cod_id": "5652830",
      "qtd_barras_subtensao": 81,
      "pior_pu": 0.6475,
      "capacidade_kva": 75.0,
      "carregamento_pct": 127.7,
      "causa_predominante": "Sobrecarga no Trafo MT/BT (127.7% da capacidade)",
      "acao_recomendada": "Fazer upgrade de potência do trafo (75 kVA -> próximo escalão)"
    },
    {
      "trafo_dss": "UNTRMT_5291653",
      "cod_id": "5291653",
      "qtd_barras_subtensao": 81,
      "pior_pu": 0.8568,
      "capacidade_kva": 75.0,
      "carregamento_pct": 85.4,
      "causa_predominante": "Efeito Acumulado (MT + Trafo + BT)",
      "acao_recomendada": "Otimizar equilíbrio de fases e ajuste de tap"
    },
    {
      "trafo_dss": "UNTRMT_5289215",
      "cod_id": "5289215",
      "qtd_barras_subtensao": 81,
      "pior_pu": 0.6345,
      "capacidade_kva": 150.0,
      "carregamento_pct": 112.1,
      "causa_predominante": "Sobrecarga no Trafo MT/BT (112.1% da capacidade)",
      "acao_recomendada": "Fazer upgrade de potência do trafo (150 kVA -> próximo escalão)"
    },
    {
      "trafo_dss": "UNTRMT_5271017",
      "cod_id": "5271017",
      "qtd_barras_subtensao": 81,
      "pior_pu": 0.8137,
      "capacidade_kva": 45.0,
      "carregamento_pct": 235.9,
      "causa_predominante": "Sobrecarga no Trafo MT/BT (235.9% da capacidade)",
      "acao_recomendada": "Fazer upgrade de potência do trafo (45 kVA -> próximo escalão)"
    },
    {
      "trafo_dss": "UNTRMT_5291633",
      "cod_id": "5291633",
      "qtd_barras_subtensao": 81,
      "pior_pu": 0.8826,
      "capacidade_kva": 45.0,
      "carregamento_pct": 64.0,
      "causa_predominante": "Efeito Acumulado (MT + Trafo + BT)",
      "acao_recomendada": "Otimizar equilíbrio de fases e ajuste de tap"
    },
    {
      "trafo_dss": "UNTRMT_5271319",
      "cod_id": "5271319",
      "qtd_barras_subtensao": 81,
      "pior_pu": 0.8476,
      "capacidade_kva": 187.0,
      "carregamento_pct": 37.4,
      "causa_predominante": "Efeito Acumulado (MT + Trafo + BT)",
      "acao_recomendada": "Otimizar equilíbrio de fases e ajuste de tap"
    },
    {
      "trafo_dss": "UNTRMT_5289587",
      "cod_id": "5289587",
      "qtd_barras_subtensao": 81,
      "pior_pu": 0.7921,
      "capacidade_kva": 75.0,
      "carregamento_pct": 105.6,
      "causa_predominante": "Sobrecarga no Trafo MT/BT (105.6% da capacidade)",
      "acao_recomendada": "Fazer upgrade de potência do trafo (75 kVA -> próximo escalão)"
    },
    {
      "trafo_dss": "UNTRMT_5552674",
      "cod_id": "5552674",
      "qtd_barras_subtensao": 81,
      "pior_pu": 0.7263,
      "capacidade_kva": 75.0,
      "carregamento_pct": 110.9,
      "causa_predominante": "Sobrecarga no Trafo MT/BT (110.9% da capacidade)",
      "acao_recomendada": "Fazer upgrade de potência do trafo (75 kVA -> próximo escalão)"
    },
    {
      "trafo_dss": "UNTRMT_5271447",
      "cod_id": "5271447",
      "qtd_barras_subtensao": 81,
      "pior_pu": 0.6379,
      "capacidade_kva": 112.0,
      "carregamento_pct": 118.6,
      "causa_predominante": "Sobrecarga no Trafo MT/BT (118.6% da capacidade)",
      "acao_recomendada": "Fazer upgrade de potência do trafo (112 kVA -> próximo escalão)"
    },
    {
      "trafo_dss": "UNTRMT_5289525",
      "cod_id": "5289525",
      "qtd_barras_subtensao": 81,
      "pior_pu": 0.7161,
      "capacidade_kva": 75.0,
      "carregamento_pct": 143.5,
      "causa_predominante": "Sobrecarga no Trafo MT/BT (143.5% da capacidade)",
      "acao_recomendada": "Fazer upgrade de potência do trafo (75 kVA -> próximo escalão)"
    },
    {
      "trafo_dss": "UNTRMT_5289588",
      "cod_id": "5289588",
      "qtd_barras_subtensao": 81,
      "pior_pu": 0.7099,
      "capacidade_kva": 112.0,
      "carregamento_pct": 71.6,
      "causa_predominante": "Alimentador MT (Subtensão Primária Severa: 0.837 PU)",
      "acao_recomendada": "Instalar banco de capacitores MT ou reconfigurar alimentador"
    },
    {
      "trafo_dss": "UNTRMT_5270574",
      "cod_id": "5270574",
      "qtd_barras_subtensao": 81,
      "pior_pu": 0.7433,
      "capacidade_kva": 112.0,
      "carregamento_pct": 146.7,
      "causa_predominante": "Sobrecarga no Trafo MT/BT (146.7% da capacidade)",
      "acao_recomendada": "Fazer upgrade de potência do trafo (112 kVA -> próximo escalão)"
    },
    {
      "trafo_dss": "UNTRMT_5302934",
      "cod_id": "5302934",
      "qtd_barras_subtensao": 81,
      "pior_pu": 0.6446,
      "capacidade_kva": 45.0,
      "carregamento_pct": 172.8,
      "causa_predominante": "Sobrecarga no Trafo MT/BT (172.8% da capacidade)",
      "acao_recomendada": "Fazer upgrade de potência do trafo (45 kVA -> próximo escalão)"
    },
    {
      "trafo_dss": "UNTRMT_5291629",
      "cod_id": "5291629",
      "qtd_barras_subtensao": 80,
      "pior_pu": 0.8308,
      "capacidade_kva": 150.0,
      "carregamento_pct": 53.8,
      "causa_predominante": "Efeito Acumulado (MT + Trafo + BT)",
      "acao_recomendada": "Otimizar equilíbrio de fases e ajuste de tap"
    },
    {
      "trafo_dss": "UNTRMT_5289765",
      "cod_id": "5289765",
      "qtd_barras_subtensao": 80,
      "pior_pu": 0.642,
      "capacidade_kva": 112.0,
      "carregamento_pct": 111.8,
      "causa_predominante": "Sobrecarga no Trafo MT/BT (111.8% da capacidade)",
      "acao_recomendada": "Fazer upgrade de potência do trafo (112 kVA -> próximo escalão)"
    },
    {
      "trafo_dss": "UNTRMT_5335160",
      "cod_id": "5335160",
      "qtd_barras_subtensao": 80,
      "pior_pu": 0.753,
      "capacidade_kva": 112.0,
      "carregamento_pct": 136.9,
      "causa_predominante": "Sobrecarga no Trafo MT/BT (136.9% da capacidade)",
      "acao_recomendada": "Fazer upgrade de potência do trafo (112 kVA -> próximo escalão)"
    },
    {
      "trafo_dss": "UNTRMT_5289497",
      "cod_id": "5289497",
      "qtd_barras_subtensao": 80,
      "pior_pu": 0.6046,
      "capacidade_kva": 112.0,
      "carregamento_pct": 94.3,
      "causa_predominante": "Alimentador MT (Subtensão Primária Severa: 0.830 PU)",
      "acao_recomendada": "Instalar banco de capacitores MT ou reconfigurar alimentador"
    },
    {
      "trafo_dss": "UNTRMT_5289725",
      "cod_id": "5289725",
      "qtd_barras_subtensao": 79,
      "pior_pu": 0.7746,
      "capacidade_kva": 112.0,
      "carregamento_pct": 101.4,
      "causa_predominante": "Sobrecarga no Trafo MT/BT (101.4% da capacidade)",
      "acao_recomendada": "Fazer upgrade de potência do trafo (112 kVA -> próximo escalão)"
    },
    {
      "trafo_dss": "UNTRMT_5284471",
      "cod_id": "5284471",
      "qtd_barras_subtensao": 79,
      "pior_pu": 0.7249,
      "capacidade_kva": 150.0,
      "carregamento_pct": 186.1,
      "causa_predominante": "Sobrecarga no Trafo MT/BT (186.1% da capacidade)",
      "acao_recomendada": "Fazer upgrade de potência do trafo (150 kVA -> próximo escalão)"
    },
    {
      "trafo_dss": "UNTRMT_5271502",
      "cod_id": "5271502",
      "qtd_barras_subtensao": 79,
      "pior_pu": 0.699,
      "capacidade_kva": 75.0,
      "carregamento_pct": 67.6,
      "causa_predominante": "Alimentador MT (Subtensão Primária Severa: 0.774 PU)",
      "acao_recomendada": "Instalar banco de capacitores MT ou reconfigurar alimentador"
    },
    {
      "trafo_dss": "UNTRMT_5289566",
      "cod_id": "5289566",
      "qtd_barras_subtensao": 79,
      "pior_pu": 0.7446,
      "capacidade_kva": 112.0,
      "carregamento_pct": 92.7,
      "causa_predominante": "Alimentador MT (Subtensão Primária Severa: 0.848 PU)",
      "acao_recomendada": "Instalar banco de capacitores MT ou reconfigurar alimentador"
    },
    {
      "trafo_dss": "UNTRMT_5270567",
      "cod_id": "5270567",
      "qtd_barras_subtensao": 79,
      "pior_pu": 0.8031,
      "capacidade_kva": 112.0,
      "carregamento_pct": 137.0,
      "causa_predominante": "Sobrecarga no Trafo MT/BT (137.0% da capacidade)",
      "acao_recomendada": "Fazer upgrade de potência do trafo (112 kVA -> próximo escalão)"
    },
    {
      "trafo_dss": "UNTRMT_5272035",
      "cod_id": "5272035",
      "qtd_barras_subtensao": 79,
      "pior_pu": 0.8149,
      "capacidade_kva": 112.0,
      "carregamento_pct": 91.9,
      "causa_predominante": "Efeito Acumulado (MT + Trafo + BT)",
      "acao_recomendada": "Otimizar equilíbrio de fases e ajuste de tap"
    },
    {
      "trafo_dss": "UNTRMT_5284520",
      "cod_id": "5284520",
      "qtd_barras_subtensao": 78,
      "pior_pu": 0.7245,
      "capacidade_kva": 112.0,
      "carregamento_pct": 198.1,
      "causa_predominante": "Sobrecarga no Trafo MT/BT (198.1% da capacidade)",
      "acao_recomendada": "Fazer upgrade de potência do trafo (112 kVA -> próximo escalão)"
    },
    {
      "trafo_dss": "UNTRMT_5288279",
      "cod_id": "5288279",
      "qtd_barras_subtensao": 78,
      "pior_pu": 0.7733,
      "capacidade_kva": 75.0,
      "carregamento_pct": 144.0,
      "causa_predominante": "Sobrecarga no Trafo MT/BT (144.0% da capacidade)",
      "acao_recomendada": "Fazer upgrade de potência do trafo (75 kVA -> próximo escalão)"
    },
    {
      "trafo_dss": "UNTRMT_5744586",
      "cod_id": "5744586",
      "qtd_barras_subtensao": 78,
      "pior_pu": 0.7984,
      "capacidade_kva": 75.0,
      "carregamento_pct": 0.0,
      "causa_predominante": "Alimentador MT (Subtensão Primária Severa: 0.813 PU)",
      "acao_recomendada": "Instalar banco de capacitores MT ou reconfigurar alimentador"
    },
    {
      "trafo_dss": "UNTRMT_5271326",
      "cod_id": "5271326",
      "qtd_barras_subtensao": 78,
      "pior_pu": 0.8114,
      "capacidade_kva": 150.0,
      "carregamento_pct": 68.2,
      "causa_predominante": "Efeito Acumulado (MT + Trafo + BT)",
      "acao_recomendada": "Otimizar equilíbrio de fases e ajuste de tap"
    },
    {
      "trafo_dss": "UNTRMT_5289556",
      "cod_id": "5289556",
      "qtd_barras_subtensao": 78,
      "pior_pu": 0.7283,
      "capacidade_kva": 112.0,
      "carregamento_pct": 75.4,
      "causa_predominante": "Alimentador MT (Subtensão Primária Severa: 0.839 PU)",
      "acao_recomendada": "Instalar banco de capacitores MT ou reconfigurar alimentador"
    },
    {
      "trafo_dss": "UNTRMT_5289577",
      "cod_id": "5289577",
      "qtd_barras_subtensao": 78,
      "pior_pu": 0.7595,
      "capacidade_kva": 45.0,
      "carregamento_pct": 130.7,
      "causa_predominante": "Sobrecarga no Trafo MT/BT (130.7% da capacidade)",
      "acao_recomendada": "Fazer upgrade de potência do trafo (45 kVA -> próximo escalão)"
    },
    {
      "trafo_dss": "UNTRMT_5271448",
      "cod_id": "5271448",
      "qtd_barras_subtensao": 78,
      "pior_pu": 0.7102,
      "capacidade_kva": 112.0,
      "carregamento_pct": 72.8,
      "causa_predominante": "Alimentador MT (Subtensão Primária Severa: 0.800 PU)",
      "acao_recomendada": "Instalar banco de capacitores MT ou reconfigurar alimentador"
    },
    {
      "trafo_dss": "UNTRMT_5289564",
      "cod_id": "5289564",
      "qtd_barras_subtensao": 78,
      "pior_pu": 0.7271,
      "capacidade_kva": 150.0,
      "carregamento_pct": 53.0,
      "causa_predominante": "Alimentador MT (Subtensão Primária Severa: 0.836 PU)",
      "acao_recomendada": "Instalar banco de capacitores MT ou reconfigurar alimentador"
    },
    {
      "trafo_dss": "UNTRMT_5270921",
      "cod_id": "5270921",
      "qtd_barras_subtensao": 78,
      "pior_pu": 0.8208,
      "capacidade_kva": 75.0,
      "carregamento_pct": 124.9,
      "causa_predominante": "Sobrecarga no Trafo MT/BT (124.9% da capacidade)",
      "acao_recomendada": "Fazer upgrade de potência do trafo (75 kVA -> próximo escalão)"
    },
    {
      "trafo_dss": "UNTRMT_5270958",
      "cod_id": "5270958",
      "qtd_barras_subtensao": 78,
      "pior_pu": 0.8429,
      "capacidade_kva": 75.0,
      "carregamento_pct": 156.7,
      "causa_predominante": "Sobrecarga no Trafo MT/BT (156.7% da capacidade)",
      "acao_recomendada": "Fazer upgrade de potência do trafo (75 kVA -> próximo escalão)"
    },
    {
      "trafo_dss": "UNTRMT_5271497",
      "cod_id": "5271497",
      "qtd_barras_subtensao": 78,
      "pior_pu": 0.6898,
      "capacidade_kva": 112.0,
      "carregamento_pct": 123.5,
      "causa_predominante": "Sobrecarga no Trafo MT/BT (123.5% da capacidade)",
      "acao_recomendada": "Fazer upgrade de potência do trafo (112 kVA -> próximo escalão)"
    },
    {
      "trafo_dss": "UNTRMT_5446003",
      "cod_id": "5446003",
      "qtd_barras_subtensao": 78,
      "pior_pu": 0.7989,
      "capacidade_kva": 150.0,
      "carregamento_pct": 33.5,
      "causa_predominante": "Alimentador MT (Subtensão Primária Severa: 0.867 PU)",
      "acao_recomendada": "Instalar banco de capacitores MT ou reconfigurar alimentador"
    },
    {
      "trafo_dss": "UNTRMT_5289755",
      "cod_id": "5289755",
      "qtd_barras_subtensao": 78,
      "pior_pu": 0.6662,
      "capacidade_kva": 112.0,
      "carregamento_pct": 127.7,
      "causa_predominante": "Sobrecarga no Trafo MT/BT (127.7% da capacidade)",
      "acao_recomendada": "Fazer upgrade de potência do trafo (112 kVA -> próximo escalão)"
    },
    {
      "trafo_dss": "UNTRMT_5316188",
      "cod_id": "5316188",
      "qtd_barras_subtensao": 78,
      "pior_pu": 0.7465,
      "capacidade_kva": 75.0,
      "carregamento_pct": 143.0,
      "causa_predominante": "Sobrecarga no Trafo MT/BT (143.0% da capacidade)",
      "acao_recomendada": "Fazer upgrade de potência do trafo (75 kVA -> próximo escalão)"
    },
    {
      "trafo_dss": "UNTRMT_5289498",
      "cod_id": "5289498",
      "qtd_barras_subtensao": 78,
      "pior_pu": 0.645,
      "capacidade_kva": 112.0,
      "carregamento_pct": 88.5,
      "causa_predominante": "Alimentador MT (Subtensão Primária Severa: 0.830 PU)",
      "acao_recomendada": "Instalar banco de capacitores MT ou reconfigurar alimentador"
    },
    {
      "trafo_dss": "UNTRMT_5270928",
      "cod_id": "5270928",
      "qtd_barras_subtensao": 78,
      "pior_pu": 0.8176,
      "capacidade_kva": 75.0,
      "carregamento_pct": 0.7,
      "causa_predominante": "Alimentador MT (Subtensão Primária Severa: 0.831 PU)",
      "acao_recomendada": "Instalar banco de capacitores MT ou reconfigurar alimentador"
    },
    {
      "trafo_dss": "UNTRMT_5289787",
      "cod_id": "5289787",
      "qtd_barras_subtensao": 78,
      "pior_pu": 0.6733,
      "capacidade_kva": 75.0,
      "carregamento_pct": 147.8,
      "causa_predominante": "Sobrecarga no Trafo MT/BT (147.8% da capacidade)",
      "acao_recomendada": "Fazer upgrade de potência do trafo (75 kVA -> próximo escalão)"
    },
    {
      "trafo_dss": "UNTRMT_5494206",
      "cod_id": "5494206",
      "qtd_barras_subtensao": 78,
      "pior_pu": 0.7208,
      "capacidade_kva": 150.0,
      "carregamento_pct": 55.7,
      "causa_predominante": "Alimentador MT (Subtensão Primária Severa: 0.773 PU)",
      "acao_recomendada": "Instalar banco de capacitores MT ou reconfigurar alimentador"
    },
    {
      "trafo_dss": "UNTRMT_5271330",
      "cod_id": "5271330",
      "qtd_barras_subtensao": 78,
      "pior_pu": 0.856,
      "capacidade_kva": 112.0,
      "carregamento_pct": 110.2,
      "causa_predominante": "Sobrecarga no Trafo MT/BT (110.2% da capacidade)",
      "acao_recomendada": "Fazer upgrade de potência do trafo (112 kVA -> próximo escalão)"
    },
    {
      "trafo_dss": "UNTRMT_5271496",
      "cod_id": "5271496",
      "qtd_barras_subtensao": 78,
      "pior_pu": 0.7206,
      "capacidade_kva": 112.0,
      "carregamento_pct": 60.4,
      "causa_predominante": "Alimentador MT (Subtensão Primária Severa: 0.799 PU)",
      "acao_recomendada": "Instalar banco de capacitores MT ou reconfigurar alimentador"
    },
    {
      "trafo_dss": "UNTRMT_5271648",
      "cod_id": "5271648",
      "qtd_barras_subtensao": 78,
      "pior_pu": 0.8337,
      "capacidade_kva": 75.0,
      "carregamento_pct": 111.8,
      "causa_predominante": "Sobrecarga no Trafo MT/BT (111.8% da capacidade)",
      "acao_recomendada": "Fazer upgrade de potência do trafo (75 kVA -> próximo escalão)"
    },
    {
      "trafo_dss": "UNTRMT_5289724",
      "cod_id": "5289724",
      "qtd_barras_subtensao": 78,
      "pior_pu": 0.5354,
      "capacidade_kva": 75.0,
      "carregamento_pct": 221.3,
      "causa_predominante": "Sobrecarga no Trafo MT/BT (221.3% da capacidade)",
      "acao_recomendada": "Fazer upgrade de potência do trafo (75 kVA -> próximo escalão)"
    },
    {
      "trafo_dss": "UNTRMT_5483807",
      "cod_id": "5483807",
      "qtd_barras_subtensao": 78,
      "pior_pu": 0.8682,
      "capacidade_kva": 75.0,
      "carregamento_pct": 212.2,
      "causa_predominante": "Sobrecarga no Trafo MT/BT (212.2% da capacidade)",
      "acao_recomendada": "Fazer upgrade de potência do trafo (75 kVA -> próximo escalão)"
    },
    {
      "trafo_dss": "UNTRMT_5517576",
      "cod_id": "5517576",
      "qtd_barras_subtensao": 78,
      "pior_pu": 0.7921,
      "capacidade_kva": 75.0,
      "carregamento_pct": 36.3,
      "causa_predominante": "Alimentador MT (Subtensão Primária Severa: 0.822 PU)",
      "acao_recomendada": "Instalar banco de capacitores MT ou reconfigurar alimentador"
    },
    {
      "trafo_dss": "UNTRMT_5289511",
      "cod_id": "5289511",
      "qtd_barras_subtensao": 78,
      "pior_pu": 0.6891,
      "capacidade_kva": 75.0,
      "carregamento_pct": 120.1,
      "causa_predominante": "Sobrecarga no Trafo MT/BT (120.1% da capacidade)",
      "acao_recomendada": "Fazer upgrade de potência do trafo (75 kVA -> próximo escalão)"
    },
    {
      "trafo_dss": "UNTRMT_5284496",
      "cod_id": "5284496",
      "qtd_barras_subtensao": 77,
      "pior_pu": 0.8028,
      "capacidade_kva": 75.0,
      "carregamento_pct": 168.5,
      "causa_predominante": "Sobrecarga no Trafo MT/BT (168.5% da capacidade)",
      "acao_recomendada": "Fazer upgrade de potência do trafo (75 kVA -> próximo escalão)"
    },
    {
      "trafo_dss": "UNTRMT_5270585",
      "cod_id": "5270585",
      "qtd_barras_subtensao": 77,
      "pior_pu": 0.8061,
      "capacidade_kva": 112.0,
      "carregamento_pct": 87.9,
      "causa_predominante": "Efeito Acumulado (MT + Trafo + BT)",
      "acao_recomendada": "Otimizar equilíbrio de fases e ajuste de tap"
    },
    {
      "trafo_dss": "UNTRMT_5661729",
      "cod_id": "5661729",
      "qtd_barras_subtensao": 77,
      "pior_pu": 0.7504,
      "capacidade_kva": 75.0,
      "carregamento_pct": 135.1,
      "causa_predominante": "Sobrecarga no Trafo MT/BT (135.1% da capacidade)",
      "acao_recomendada": "Fazer upgrade de potência do trafo (75 kVA -> próximo escalão)"
    },
    {
      "trafo_dss": "UNTRMT_5284462",
      "cod_id": "5284462",
      "qtd_barras_subtensao": 77,
      "pior_pu": 0.8525,
      "capacidade_kva": 112.0,
      "carregamento_pct": 57.1,
      "causa_predominante": "Efeito Acumulado (MT + Trafo + BT)",
      "acao_recomendada": "Otimizar equilíbrio de fases e ajuste de tap"
    },
    {
      "trafo_dss": "UNTRMT_5271633",
      "cod_id": "5271633",
      "qtd_barras_subtensao": 76,
      "pior_pu": 0.7893,
      "capacidade_kva": 75.0,
      "carregamento_pct": 132.9,
      "causa_predominante": "Sobrecarga no Trafo MT/BT (132.9% da capacidade)",
      "acao_recomendada": "Fazer upgrade de potência do trafo (75 kVA -> próximo escalão)"
    },
    {
      "trafo_dss": "UNTRMT_5291693",
      "cod_id": "5291693",
      "qtd_barras_subtensao": 76,
      "pior_pu": 0.7454,
      "capacidade_kva": 112.0,
      "carregamento_pct": 138.5,
      "causa_predominante": "Sobrecarga no Trafo MT/BT (138.5% da capacidade)",
      "acao_recomendada": "Fazer upgrade de potência do trafo (112 kVA -> próximo escalão)"
    },
    {
      "trafo_dss": "UNTRMT_5289592",
      "cod_id": "5289592",
      "qtd_barras_subtensao": 76,
      "pior_pu": 0.7335,
      "capacidade_kva": 75.0,
      "carregamento_pct": 137.1,
      "causa_predominante": "Sobrecarga no Trafo MT/BT (137.1% da capacidade)",
      "acao_recomendada": "Fazer upgrade de potência do trafo (75 kVA -> próximo escalão)"
    },
    {
      "trafo_dss": "UNTRMT_5270944",
      "cod_id": "5270944",
      "qtd_barras_subtensao": 76,
      "pior_pu": 0.7171,
      "capacidade_kva": 112.0,
      "carregamento_pct": 96.0,
      "causa_predominante": "Alimentador MT (Subtensão Primária Severa: 0.827 PU)",
      "acao_recomendada": "Instalar banco de capacitores MT ou reconfigurar alimentador"
    },
    {
      "trafo_dss": "UNTRMT_5289692",
      "cod_id": "5289692",
      "qtd_barras_subtensao": 76,
      "pior_pu": 0.7789,
      "capacidade_kva": 75.0,
      "carregamento_pct": 236.7,
      "causa_predominante": "Sobrecarga no Trafo MT/BT (236.7% da capacidade)",
      "acao_recomendada": "Fazer upgrade de potência do trafo (75 kVA -> próximo escalão)"
    },
    {
      "trafo_dss": "UNTRMT_5755804",
      "cod_id": "5755804",
      "qtd_barras_subtensao": 75,
      "pior_pu": 0.8719,
      "capacidade_kva": 225.0,
      "carregamento_pct": 12.9,
      "causa_predominante": "Alimentador MT (Subtensão Primária Severa: 0.889 PU)",
      "acao_recomendada": "Instalar banco de capacitores MT ou reconfigurar alimentador"
    },
    {
      "trafo_dss": "UNTRMT_5289305",
      "cod_id": "5289305",
      "qtd_barras_subtensao": 75,
      "pior_pu": 0.6473,
      "capacidade_kva": 45.0,
      "carregamento_pct": 160.5,
      "causa_predominante": "Sobrecarga no Trafo MT/BT (160.5% da capacidade)",
      "acao_recomendada": "Fazer upgrade de potência do trafo (45 kVA -> próximo escalão)"
    },
    {
      "trafo_dss": "UNTRMT_5289302",
      "cod_id": "5289302",
      "qtd_barras_subtensao": 75,
      "pior_pu": 0.6902,
      "capacidade_kva": 45.0,
      "carregamento_pct": 104.7,
      "causa_predominante": "Sobrecarga no Trafo MT/BT (104.7% da capacidade)",
      "acao_recomendada": "Fazer upgrade de potência do trafo (45 kVA -> próximo escalão)"
    },
    {
      "trafo_dss": "UNTRMT_5720378",
      "cod_id": "5720378",
      "qtd_barras_subtensao": 75,
      "pior_pu": 0.8049,
      "capacidade_kva": 75.0,
      "carregamento_pct": 0.0,
      "causa_predominante": "Alimentador MT (Subtensão Primária Severa: 0.819 PU)",
      "acao_recomendada": "Instalar banco de capacitores MT ou reconfigurar alimentador"
    },
    {
      "trafo_dss": "UNTRMT_5754724",
      "cod_id": "5754724",
      "qtd_barras_subtensao": 75,
      "pior_pu": 0.8809,
      "capacidade_kva": 45.0,
      "carregamento_pct": 0.0,
      "causa_predominante": "Alimentador MT (Subtensão Primária Severa: 0.889 PU)",
      "acao_recomendada": "Instalar banco de capacitores MT ou reconfigurar alimentador"
    },
    {
      "trafo_dss": "UNTRMT_5756020",
      "cod_id": "5756020",
      "qtd_barras_subtensao": 75,
      "pior_pu": 0.8651,
      "capacidade_kva": 225.0,
      "carregamento_pct": 17.8,
      "causa_predominante": "Alimentador MT (Subtensão Primária Severa: 0.889 PU)",
      "acao_recomendada": "Instalar banco de capacitores MT ou reconfigurar alimentador"
    },
    {
      "trafo_dss": "UNTRMT_5270966",
      "cod_id": "5270966",
      "qtd_barras_subtensao": 75,
      "pior_pu": 0.7497,
      "capacidade_kva": 150.0,
      "carregamento_pct": 62.5,
      "causa_predominante": "Alimentador MT (Subtensão Primária Severa: 0.806 PU)",
      "acao_recomendada": "Instalar banco de capacitores MT ou reconfigurar alimentador"
    },
    {
      "trafo_dss": "UNTRMT_5289550",
      "cod_id": "5289550",
      "qtd_barras_subtensao": 75,
      "pior_pu": 0.7641,
      "capacidade_kva": 75.0,
      "carregamento_pct": 160.7,
      "causa_predominante": "Sobrecarga no Trafo MT/BT (160.7% da capacidade)",
      "acao_recomendada": "Fazer upgrade de potência do trafo (75 kVA -> próximo escalão)"
    },
    {
      "trafo_dss": "UNTRMT_5289289",
      "cod_id": "5289289",
      "qtd_barras_subtensao": 75,
      "pior_pu": 0.6688,
      "capacidade_kva": 75.0,
      "carregamento_pct": 87.8,
      "causa_predominante": "Alimentador MT (Subtensão Primária Severa: 0.756 PU)",
      "acao_recomendada": "Instalar banco de capacitores MT ou reconfigurar alimentador"
    },
    {
      "trafo_dss": "UNTRMT_5720361",
      "cod_id": "5720361",
      "qtd_barras_subtensao": 75,
      "pior_pu": 0.8049,
      "capacidade_kva": 112.0,
      "carregamento_pct": 0.0,
      "causa_predominante": "Alimentador MT (Subtensão Primária Severa: 0.819 PU)",
      "acao_recomendada": "Instalar banco de capacitores MT ou reconfigurar alimentador"
    },
    {
      "trafo_dss": "UNTRMT_5289510",
      "cod_id": "5289510",
      "qtd_barras_subtensao": 75,
      "pior_pu": 0.7613,
      "capacidade_kva": 112.0,
      "carregamento_pct": 51.9,
      "causa_predominante": "Alimentador MT (Subtensão Primária Severa: 0.833 PU)",
      "acao_recomendada": "Instalar banco de capacitores MT ou reconfigurar alimentador"
    },
    {
      "trafo_dss": "UNTRMT_5289782",
      "cod_id": "5289782",
      "qtd_barras_subtensao": 75,
      "pior_pu": 0.7169,
      "capacidade_kva": 75.0,
      "carregamento_pct": 80.3,
      "causa_predominante": "Alimentador MT (Subtensão Primária Severa: 0.801 PU)",
      "acao_recomendada": "Instalar banco de capacitores MT ou reconfigurar alimentador"
    },
    {
      "trafo_dss": "UNTRMT_5291646",
      "cod_id": "5291646",
      "qtd_barras_subtensao": 75,
      "pior_pu": 0.867,
      "capacidade_kva": 75.0,
      "carregamento_pct": 67.6,
      "causa_predominante": "Efeito Acumulado (MT + Trafo + BT)",
      "acao_recomendada": "Otimizar equilíbrio de fases e ajuste de tap"
    },
    {
      "trafo_dss": "UNTRMT_5271638",
      "cod_id": "5271638",
      "qtd_barras_subtensao": 75,
      "pior_pu": 0.7158,
      "capacidade_kva": 75.0,
      "carregamento_pct": 226.7,
      "causa_predominante": "Sobrecarga no Trafo MT/BT (226.7% da capacidade)",
      "acao_recomendada": "Fazer upgrade de potência do trafo (75 kVA -> próximo escalão)"
    },
    {
      "trafo_dss": "UNTRMT_5271501",
      "cod_id": "5271501",
      "qtd_barras_subtensao": 75,
      "pior_pu": 0.7174,
      "capacidade_kva": 112.0,
      "carregamento_pct": 47.6,
      "causa_predominante": "Alimentador MT (Subtensão Primária Severa: 0.775 PU)",
      "acao_recomendada": "Instalar banco de capacitores MT ou reconfigurar alimentador"
    },
    {
      "trafo_dss": "UNTRMT_5271505",
      "cod_id": "5271505",
      "qtd_barras_subtensao": 75,
      "pior_pu": 0.6818,
      "capacidade_kva": 112.0,
      "carregamento_pct": 130.6,
      "causa_predominante": "Sobrecarga no Trafo MT/BT (130.6% da capacidade)",
      "acao_recomendada": "Fazer upgrade de potência do trafo (112 kVA -> próximo escalão)"
    },
    {
      "trafo_dss": "UNTRMT_5289079",
      "cod_id": "5289079",
      "qtd_barras_subtensao": 75,
      "pior_pu": 0.8386,
      "capacidade_kva": 112.0,
      "carregamento_pct": 57.6,
      "causa_predominante": "Efeito Acumulado (MT + Trafo + BT)",
      "acao_recomendada": "Otimizar equilíbrio de fases e ajuste de tap"
    },
    {
      "trafo_dss": "UNTRMT_5270731",
      "cod_id": "5270731",
      "qtd_barras_subtensao": 75,
      "pior_pu": 0.8275,
      "capacidade_kva": 112.0,
      "carregamento_pct": 149.2,
      "causa_predominante": "Sobrecarga no Trafo MT/BT (149.2% da capacidade)",
      "acao_recomendada": "Fazer upgrade de potência do trafo (112 kVA -> próximo escalão)"
    },
    {
      "trafo_dss": "UNTRMT_5270723",
      "cod_id": "5270723",
      "qtd_barras_subtensao": 75,
      "pior_pu": 0.7131,
      "capacidade_kva": 112.0,
      "carregamento_pct": 274.0,
      "causa_predominante": "Sobrecarga no Trafo MT/BT (274.0% da capacidade)",
      "acao_recomendada": "Fazer upgrade de potência do trafo (112 kVA -> próximo escalão)"
    },
    {
      "trafo_dss": "UNTRMT_5289769",
      "cod_id": "5289769",
      "qtd_barras_subtensao": 75,
      "pior_pu": 0.63,
      "capacidade_kva": 45.0,
      "carregamento_pct": 188.8,
      "causa_predominante": "Sobrecarga no Trafo MT/BT (188.8% da capacidade)",
      "acao_recomendada": "Fazer upgrade de potência do trafo (45 kVA -> próximo escalão)"
    },
    {
      "trafo_dss": "UNTRMT_5793696",
      "cod_id": "5793696",
      "qtd_barras_subtensao": 75,
      "pior_pu": 0.8142,
      "capacidade_kva": 225.0,
      "carregamento_pct": 0.0,
      "causa_predominante": "Alimentador MT (Subtensão Primária Severa: 0.828 PU)",
      "acao_recomendada": "Instalar banco de capacitores MT ou reconfigurar alimentador"
    },
    {
      "trafo_dss": "UNTRMT_5720369",
      "cod_id": "5720369",
      "qtd_barras_subtensao": 75,
      "pior_pu": 0.8049,
      "capacidade_kva": 112.0,
      "carregamento_pct": 0.0,
      "causa_predominante": "Alimentador MT (Subtensão Primária Severa: 0.819 PU)",
      "acao_recomendada": "Instalar banco de capacitores MT ou reconfigurar alimentador"
    },
    {
      "trafo_dss": "UNTRMT_5284469",
      "cod_id": "5284469",
      "qtd_barras_subtensao": 75,
      "pior_pu": 0.731,
      "capacidade_kva": 112.0,
      "carregamento_pct": 170.3,
      "causa_predominante": "Sobrecarga no Trafo MT/BT (170.3% da capacidade)",
      "acao_recomendada": "Fazer upgrade de potência do trafo (112 kVA -> próximo escalão)"
    },
    {
      "trafo_dss": "UNTRMT_5271621",
      "cod_id": "5271621",
      "qtd_barras_subtensao": 75,
      "pior_pu": 0.747,
      "capacidade_kva": 75.0,
      "carregamento_pct": 206.2,
      "causa_predominante": "Sobrecarga no Trafo MT/BT (206.2% da capacidade)",
      "acao_recomendada": "Fazer upgrade de potência do trafo (75 kVA -> próximo escalão)"
    },
    {
      "trafo_dss": "UNTRMT_5343291",
      "cod_id": "5343291",
      "qtd_barras_subtensao": 75,
      "pior_pu": 0.7785,
      "capacidade_kva": 75.0,
      "carregamento_pct": 61.0,
      "causa_predominante": "Alimentador MT (Subtensão Primária Severa: 0.832 PU)",
      "acao_recomendada": "Instalar banco de capacitores MT ou reconfigurar alimentador"
    },
    {
      "trafo_dss": "UNTRMT_5289266",
      "cod_id": "5289266",
      "qtd_barras_subtensao": 75,
      "pior_pu": 0.7913,
      "capacidade_kva": 75.0,
      "carregamento_pct": 105.3,
      "causa_predominante": "Sobrecarga no Trafo MT/BT (105.3% da capacidade)",
      "acao_recomendada": "Fazer upgrade de potência do trafo (75 kVA -> próximo escalão)"
    },
    {
      "trafo_dss": "UNTRMT_5298775",
      "cod_id": "5298775",
      "qtd_barras_subtensao": 75,
      "pior_pu": 0.6823,
      "capacidade_kva": 112.0,
      "carregamento_pct": 236.6,
      "causa_predominante": "Sobrecarga no Trafo MT/BT (236.6% da capacidade)",
      "acao_recomendada": "Fazer upgrade de potência do trafo (112 kVA -> próximo escalão)"
    },
    {
      "trafo_dss": "UNTRMT_5271850",
      "cod_id": "5271850",
      "qtd_barras_subtensao": 75,
      "pior_pu": 0.8029,
      "capacidade_kva": 112.0,
      "carregamento_pct": 178.5,
      "causa_predominante": "Sobrecarga no Trafo MT/BT (178.5% da capacidade)",
      "acao_recomendada": "Fazer upgrade de potência do trafo (112 kVA -> próximo escalão)"
    },
    {
      "trafo_dss": "UNTRMT_5337356",
      "cod_id": "5337356",
      "qtd_barras_subtensao": 75,
      "pior_pu": 0.8435,
      "capacidade_kva": 75.0,
      "carregamento_pct": 93.2,
      "causa_predominante": "Efeito Acumulado (MT + Trafo + BT)",
      "acao_recomendada": "Otimizar equilíbrio de fases e ajuste de tap"
    },
    {
      "trafo_dss": "UNTRMT_5271679",
      "cod_id": "5271679",
      "qtd_barras_subtensao": 75,
      "pior_pu": 0.7083,
      "capacidade_kva": 75.0,
      "carregamento_pct": 219.0,
      "causa_predominante": "Sobrecarga no Trafo MT/BT (219.0% da capacidade)",
      "acao_recomendada": "Fazer upgrade de potência do trafo (75 kVA -> próximo escalão)"
    },
    {
      "trafo_dss": "UNTRMT_5289708",
      "cod_id": "5289708",
      "qtd_barras_subtensao": 74,
      "pior_pu": 0.7568,
      "capacidade_kva": 75.0,
      "carregamento_pct": 211.9,
      "causa_predominante": "Sobrecarga no Trafo MT/BT (211.9% da capacidade)",
      "acao_recomendada": "Fazer upgrade de potência do trafo (75 kVA -> próximo escalão)"
    },
    {
      "trafo_dss": "UNTRMT_5305630",
      "cod_id": "5305630",
      "qtd_barras_subtensao": 73,
      "pior_pu": 0.7993,
      "capacidade_kva": 45.0,
      "carregamento_pct": 110.6,
      "causa_predominante": "Sobrecarga no Trafo MT/BT (110.6% da capacidade)",
      "acao_recomendada": "Fazer upgrade de potência do trafo (45 kVA -> próximo escalão)"
    },
    {
      "trafo_dss": "UNTRMT_5291638",
      "cod_id": "5291638",
      "qtd_barras_subtensao": 73,
      "pior_pu": 0.8183,
      "capacidade_kva": 112.0,
      "carregamento_pct": 144.5,
      "causa_predominante": "Sobrecarga no Trafo MT/BT (144.5% da capacidade)",
      "acao_recomendada": "Fazer upgrade de potência do trafo (112 kVA -> próximo escalão)"
    },
    {
      "trafo_dss": "UNTRMT_5289211",
      "cod_id": "5289211",
      "qtd_barras_subtensao": 73,
      "pior_pu": 0.7559,
      "capacidade_kva": 75.0,
      "carregamento_pct": 163.0,
      "causa_predominante": "Sobrecarga no Trafo MT/BT (163.0% da capacidade)",
      "acao_recomendada": "Fazer upgrade de potência do trafo (75 kVA -> próximo escalão)"
    },
    {
      "trafo_dss": "UNTRMT_5270939",
      "cod_id": "5270939",
      "qtd_barras_subtensao": 73,
      "pior_pu": 0.7366,
      "capacidade_kva": 75.0,
      "carregamento_pct": 98.4,
      "causa_predominante": "Alimentador MT (Subtensão Primária Severa: 0.823 PU)",
      "acao_recomendada": "Instalar banco de capacitores MT ou reconfigurar alimentador"
    },
    {
      "trafo_dss": "UNTRMT_5271434",
      "cod_id": "5271434",
      "qtd_barras_subtensao": 73,
      "pior_pu": 0.724,
      "capacidade_kva": 112.0,
      "carregamento_pct": 184.6,
      "causa_predominante": "Sobrecarga no Trafo MT/BT (184.6% da capacidade)",
      "acao_recomendada": "Fazer upgrade de potência do trafo (112 kVA -> próximo escalão)"
    },
    {
      "trafo_dss": "UNTRMT_5289563",
      "cod_id": "5289563",
      "qtd_barras_subtensao": 73,
      "pior_pu": 0.7278,
      "capacidade_kva": 75.0,
      "carregamento_pct": 125.3,
      "causa_predominante": "Sobrecarga no Trafo MT/BT (125.3% da capacidade)",
      "acao_recomendada": "Fazer upgrade de potência do trafo (75 kVA -> próximo escalão)"
    },
    {
      "trafo_dss": "UNTRMT_5271329",
      "cod_id": "5271329",
      "qtd_barras_subtensao": 73,
      "pior_pu": 0.8366,
      "capacidade_kva": 75.0,
      "carregamento_pct": 115.3,
      "causa_predominante": "Sobrecarga no Trafo MT/BT (115.3% da capacidade)",
      "acao_recomendada": "Fazer upgrade de potência do trafo (75 kVA -> próximo escalão)"
    },
    {
      "trafo_dss": "UNTRMT_5289504",
      "cod_id": "5289504",
      "qtd_barras_subtensao": 73,
      "pior_pu": 0.6547,
      "capacidade_kva": 75.0,
      "carregamento_pct": 168.8,
      "causa_predominante": "Sobrecarga no Trafo MT/BT (168.8% da capacidade)",
      "acao_recomendada": "Fazer upgrade de potência do trafo (75 kVA -> próximo escalão)"
    },
    {
      "trafo_dss": "UNTRMT_5288242",
      "cod_id": "5288242",
      "qtd_barras_subtensao": 73,
      "pior_pu": 0.7739,
      "capacidade_kva": 75.0,
      "carregamento_pct": 136.5,
      "causa_predominante": "Sobrecarga no Trafo MT/BT (136.5% da capacidade)",
      "acao_recomendada": "Fazer upgrade de potência do trafo (75 kVA -> próximo escalão)"
    },
    {
      "trafo_dss": "UNTRMT_5813767",
      "cod_id": "5813767",
      "qtd_barras_subtensao": 72,
      "pior_pu": 0.8911,
      "capacidade_kva": 300.0,
      "carregamento_pct": 0.0,
      "causa_predominante": "Alimentador MT (Subtensão Primária Severa: 0.899 PU)",
      "acao_recomendada": "Instalar banco de capacitores MT ou reconfigurar alimentador"
    },
    {
      "trafo_dss": "UNTRMT_5284445",
      "cod_id": "5284445",
      "qtd_barras_subtensao": 72,
      "pior_pu": 0.8479,
      "capacidade_kva": 112.0,
      "carregamento_pct": 98.3,
      "causa_predominante": "Efeito Acumulado (MT + Trafo + BT)",
      "acao_recomendada": "Otimizar equilíbrio de fases e ajuste de tap"
    },
    {
      "trafo_dss": "UNTRMT_5271028",
      "cod_id": "5271028",
      "qtd_barras_subtensao": 72,
      "pior_pu": 0.7959,
      "capacidade_kva": 112.0,
      "carregamento_pct": 147.7,
      "causa_predominante": "Sobrecarga no Trafo MT/BT (147.7% da capacidade)",
      "acao_recomendada": "Fazer upgrade de potência do trafo (112 kVA -> próximo escalão)"
    },
    {
      "trafo_dss": "UNTRMT_5720347",
      "cod_id": "5720347",
      "qtd_barras_subtensao": 72,
      "pior_pu": 0.8049,
      "capacidade_kva": 75.0,
      "carregamento_pct": 0.0,
      "causa_predominante": "Alimentador MT (Subtensão Primária Severa: 0.819 PU)",
      "acao_recomendada": "Instalar banco de capacitores MT ou reconfigurar alimentador"
    },
    {
      "trafo_dss": "UNTRMT_5679403",
      "cod_id": "5679403",
      "qtd_barras_subtensao": 72,
      "pior_pu": 0.7339,
      "capacidade_kva": 112.0,
      "carregamento_pct": 74.8,
      "causa_predominante": "Alimentador MT (Subtensão Primária Severa: 0.806 PU)",
      "acao_recomendada": "Instalar banco de capacitores MT ou reconfigurar alimentador"
    },
    {
      "trafo_dss": "UNTRMT_5271983",
      "cod_id": "5271983",
      "qtd_barras_subtensao": 72,
      "pior_pu": 0.791,
      "capacidade_kva": 112.0,
      "carregamento_pct": 146.5,
      "causa_predominante": "Sobrecarga no Trafo MT/BT (146.5% da capacidade)",
      "acao_recomendada": "Fazer upgrade de potência do trafo (112 kVA -> próximo escalão)"
    },
    {
      "trafo_dss": "UNTRMT_5289309",
      "cod_id": "5289309",
      "qtd_barras_subtensao": 72,
      "pior_pu": 0.7461,
      "capacidade_kva": 75.0,
      "carregamento_pct": 192.8,
      "causa_predominante": "Sobrecarga no Trafo MT/BT (192.8% da capacidade)",
      "acao_recomendada": "Fazer upgrade de potência do trafo (75 kVA -> próximo escalão)"
    },
    {
      "trafo_dss": "UNTRMT_5793807",
      "cod_id": "5793807",
      "qtd_barras_subtensao": 72,
      "pior_pu": 0.8142,
      "capacidade_kva": 225.0,
      "carregamento_pct": 0.0,
      "causa_predominante": "Alimentador MT (Subtensão Primária Severa: 0.828 PU)",
      "acao_recomendada": "Instalar banco de capacitores MT ou reconfigurar alimentador"
    },
    {
      "trafo_dss": "UNTRMT_5284522",
      "cod_id": "5284522",
      "qtd_barras_subtensao": 72,
      "pior_pu": 0.6097,
      "capacidade_kva": 112.0,
      "carregamento_pct": 220.3,
      "causa_predominante": "Sobrecarga no Trafo MT/BT (220.3% da capacidade)",
      "acao_recomendada": "Fazer upgrade de potência do trafo (112 kVA -> próximo escalão)"
    },
    {
      "trafo_dss": "UNTRMT_5272022",
      "cod_id": "5272022",
      "qtd_barras_subtensao": 72,
      "pior_pu": 0.8651,
      "capacidade_kva": 150.0,
      "carregamento_pct": 27.7,
      "causa_predominante": "Alimentador MT (Subtensão Primária Severa: 0.890 PU)",
      "acao_recomendada": "Instalar banco de capacitores MT ou reconfigurar alimentador"
    },
    {
      "trafo_dss": "UNTRMT_5271672",
      "cod_id": "5271672",
      "qtd_barras_subtensao": 72,
      "pior_pu": 0.878,
      "capacidade_kva": 75.0,
      "carregamento_pct": 42.0,
      "causa_predominante": "Efeito Acumulado (MT + Trafo + BT)",
      "acao_recomendada": "Otimizar equilíbrio de fases e ajuste de tap"
    },
    {
      "trafo_dss": "UNTRMT_5289217",
      "cod_id": "5289217",
      "qtd_barras_subtensao": 72,
      "pior_pu": 0.7136,
      "capacidade_kva": 112.0,
      "carregamento_pct": 78.4,
      "causa_predominante": "Alimentador MT (Subtensão Primária Severa: 0.814 PU)",
      "acao_recomendada": "Instalar banco de capacitores MT ou reconfigurar alimentador"
    },
    {
      "trafo_dss": "UNTRMT_5434472",
      "cod_id": "5434472",
      "qtd_barras_subtensao": 72,
      "pior_pu": 0.8101,
      "capacidade_kva": 150.0,
      "carregamento_pct": 52.9,
      "causa_predominante": "Alimentador MT (Subtensão Primária Severa: 0.859 PU)",
      "acao_recomendada": "Instalar banco de capacitores MT ou reconfigurar alimentador"
    },
    {
      "trafo_dss": "UNTRMT_5289552",
      "cod_id": "5289552",
      "qtd_barras_subtensao": 72,
      "pior_pu": 0.8027,
      "capacidade_kva": 75.0,
      "carregamento_pct": 144.3,
      "causa_predominante": "Sobrecarga no Trafo MT/BT (144.3% da capacidade)",
      "acao_recomendada": "Fazer upgrade de potência do trafo (75 kVA -> próximo escalão)"
    },
    {
      "trafo_dss": "UNTRMT_5289294",
      "cod_id": "5289294",
      "qtd_barras_subtensao": 72,
      "pior_pu": 0.6729,
      "capacidade_kva": 45.0,
      "carregamento_pct": 119.4,
      "causa_predominante": "Sobrecarga no Trafo MT/BT (119.4% da capacidade)",
      "acao_recomendada": "Fazer upgrade de potência do trafo (45 kVA -> próximo escalão)"
    },
    {
      "trafo_dss": "UNTRMT_5288292",
      "cod_id": "5288292",
      "qtd_barras_subtensao": 72,
      "pior_pu": 0.7724,
      "capacidade_kva": 75.0,
      "carregamento_pct": 95.7,
      "causa_predominante": "Alimentador MT (Subtensão Primária Severa: 0.869 PU)",
      "acao_recomendada": "Instalar banco de capacitores MT ou reconfigurar alimentador"
    },
    {
      "trafo_dss": "UNTRMT_5289586",
      "cod_id": "5289586",
      "qtd_barras_subtensao": 72,
      "pior_pu": 0.7388,
      "capacidade_kva": 75.0,
      "carregamento_pct": 148.7,
      "causa_predominante": "Sobrecarga no Trafo MT/BT (148.7% da capacidade)",
      "acao_recomendada": "Fazer upgrade de potência do trafo (75 kVA -> próximo escalão)"
    },
    {
      "trafo_dss": "UNTRMT_5289758",
      "cod_id": "5289758",
      "qtd_barras_subtensao": 72,
      "pior_pu": 0.7204,
      "capacidade_kva": 45.0,
      "carregamento_pct": 98.8,
      "causa_predominante": "Alimentador MT (Subtensão Primária Severa: 0.790 PU)",
      "acao_recomendada": "Instalar banco de capacitores MT ou reconfigurar alimentador"
    },
    {
      "trafo_dss": "UNTRMT_5270571",
      "cod_id": "5270571",
      "qtd_barras_subtensao": 72,
      "pior_pu": 0.7924,
      "capacidade_kva": 75.0,
      "carregamento_pct": 198.2,
      "causa_predominante": "Sobrecarga no Trafo MT/BT (198.2% da capacidade)",
      "acao_recomendada": "Fazer upgrade de potência do trafo (75 kVA -> próximo escalão)"
    },
    {
      "trafo_dss": "UNTRMT_5291641",
      "cod_id": "5291641",
      "qtd_barras_subtensao": 72,
      "pior_pu": 0.8615,
      "capacidade_kva": 112.0,
      "carregamento_pct": 40.7,
      "causa_predominante": "Efeito Acumulado (MT + Trafo + BT)",
      "acao_recomendada": "Otimizar equilíbrio de fases e ajuste de tap"
    },
    {
      "trafo_dss": "UNTRMT_5272221",
      "cod_id": "5272221",
      "qtd_barras_subtensao": 72,
      "pior_pu": 0.8396,
      "capacidade_kva": 75.0,
      "carregamento_pct": 197.7,
      "causa_predominante": "Sobrecarga no Trafo MT/BT (197.7% da capacidade)",
      "acao_recomendada": "Fazer upgrade de potência do trafo (75 kVA -> próximo escalão)"
    },
    {
      "trafo_dss": "UNTRMT_5289010",
      "cod_id": "5289010",
      "qtd_barras_subtensao": 71,
      "pior_pu": 0.7111,
      "capacidade_kva": 112.0,
      "carregamento_pct": 165.7,
      "causa_predominante": "Sobrecarga no Trafo MT/BT (165.7% da capacidade)",
      "acao_recomendada": "Fazer upgrade de potência do trafo (112 kVA -> próximo escalão)"
    },
    {
      "trafo_dss": "UNTRMT_5289073",
      "cod_id": "5289073",
      "qtd_barras_subtensao": 70,
      "pior_pu": 0.8273,
      "capacidade_kva": 112.0,
      "carregamento_pct": 56.5,
      "causa_predominante": "Efeito Acumulado (MT + Trafo + BT)",
      "acao_recomendada": "Otimizar equilíbrio de fases e ajuste de tap"
    },
    {
      "trafo_dss": "UNTRMT_5289237",
      "cod_id": "5289237",
      "qtd_barras_subtensao": 70,
      "pior_pu": 0.7393,
      "capacidade_kva": 75.0,
      "carregamento_pct": 131.5,
      "causa_predominante": "Sobrecarga no Trafo MT/BT (131.5% da capacidade)",
      "acao_recomendada": "Fazer upgrade de potência do trafo (75 kVA -> próximo escalão)"
    },
    {
      "trafo_dss": "UNTRMT_5271243",
      "cod_id": "5271243",
      "qtd_barras_subtensao": 69,
      "pior_pu": 0.8911,
      "capacidade_kva": 75.0,
      "carregamento_pct": 91.8,
      "causa_predominante": "Efeito Acumulado (MT + Trafo + BT)",
      "acao_recomendada": "Otimizar equilíbrio de fases e ajuste de tap"
    },
    {
      "trafo_dss": "UNTRMT_5720371",
      "cod_id": "5720371",
      "qtd_barras_subtensao": 69,
      "pior_pu": 0.8049,
      "capacidade_kva": 112.0,
      "carregamento_pct": 0.0,
      "causa_predominante": "Alimentador MT (Subtensão Primária Severa: 0.819 PU)",
      "acao_recomendada": "Instalar banco de capacitores MT ou reconfigurar alimentador"
    },
    {
      "trafo_dss": "UNTRMT_5720373",
      "cod_id": "5720373",
      "qtd_barras_subtensao": 69,
      "pior_pu": 0.8049,
      "capacidade_kva": 112.0,
      "carregamento_pct": 0.0,
      "causa_predominante": "Alimentador MT (Subtensão Primária Severa: 0.819 PU)",
      "acao_recomendada": "Instalar banco de capacitores MT ou reconfigurar alimentador"
    },
    {
      "trafo_dss": "UNTRMT_5339591",
      "cod_id": "5339591",
      "qtd_barras_subtensao": 69,
      "pior_pu": 0.7778,
      "capacidade_kva": 112.0,
      "carregamento_pct": 101.2,
      "causa_predominante": "Sobrecarga no Trafo MT/BT (101.2% da capacidade)",
      "acao_recomendada": "Fazer upgrade de potência do trafo (112 kVA -> próximo escalão)"
    },
    {
      "trafo_dss": "UNTRMT_5307894",
      "cod_id": "5307894",
      "qtd_barras_subtensao": 69,
      "pior_pu": 0.7746,
      "capacidade_kva": 75.0,
      "carregamento_pct": 128.4,
      "causa_predominante": "Sobrecarga no Trafo MT/BT (128.4% da capacidade)",
      "acao_recomendada": "Fazer upgrade de potência do trafo (75 kVA -> próximo escalão)"
    },
    {
      "trafo_dss": "UNTRMT_5284477",
      "cod_id": "5284477",
      "qtd_barras_subtensao": 69,
      "pior_pu": 0.7915,
      "capacidade_kva": 112.0,
      "carregamento_pct": 132.0,
      "causa_predominante": "Sobrecarga no Trafo MT/BT (132.0% da capacidade)",
      "acao_recomendada": "Fazer upgrade de potência do trafo (112 kVA -> próximo escalão)"
    },
    {
      "trafo_dss": "UNTRMT_5289325",
      "cod_id": "5289325",
      "qtd_barras_subtensao": 69,
      "pior_pu": 0.6588,
      "capacidade_kva": 112.0,
      "carregamento_pct": 97.3,
      "causa_predominante": "Alimentador MT (Subtensão Primária Severa: 0.759 PU)",
      "acao_recomendada": "Instalar banco de capacitores MT ou reconfigurar alimentador"
    },
    {
      "trafo_dss": "UNTRMT_5271851",
      "cod_id": "5271851",
      "qtd_barras_subtensao": 69,
      "pior_pu": 0.7596,
      "capacidade_kva": 75.0,
      "carregamento_pct": 237.8,
      "causa_predominante": "Sobrecarga no Trafo MT/BT (237.8% da capacidade)",
      "acao_recomendada": "Fazer upgrade de potência do trafo (75 kVA -> próximo escalão)"
    },
    {
      "trafo_dss": "UNTRMT_5720366",
      "cod_id": "5720366",
      "qtd_barras_subtensao": 69,
      "pior_pu": 0.8049,
      "capacidade_kva": 112.0,
      "carregamento_pct": 0.0,
      "causa_predominante": "Alimentador MT (Subtensão Primária Severa: 0.819 PU)",
      "acao_recomendada": "Instalar banco de capacitores MT ou reconfigurar alimentador"
    },
    {
      "trafo_dss": "UNTRMT_5755762",
      "cod_id": "5755762",
      "qtd_barras_subtensao": 69,
      "pior_pu": 0.8688,
      "capacidade_kva": 225.0,
      "carregamento_pct": 12.5,
      "causa_predominante": "Alimentador MT (Subtensão Primária Severa: 0.889 PU)",
      "acao_recomendada": "Instalar banco de capacitores MT ou reconfigurar alimentador"
    },
    {
      "trafo_dss": "UNTRMT_5289264",
      "cod_id": "5289264",
      "qtd_barras_subtensao": 69,
      "pior_pu": 0.7616,
      "capacidade_kva": 112.0,
      "carregamento_pct": 87.5,
      "causa_predominante": "Alimentador MT (Subtensão Primária Severa: 0.832 PU)",
      "acao_recomendada": "Instalar banco de capacitores MT ou reconfigurar alimentador"
    },
    {
      "trafo_dss": "UNTRMT_5271643",
      "cod_id": "5271643",
      "qtd_barras_subtensao": 69,
      "pior_pu": 0.7445,
      "capacidade_kva": 112.0,
      "carregamento_pct": 123.3,
      "causa_predominante": "Sobrecarga no Trafo MT/BT (123.3% da capacidade)",
      "acao_recomendada": "Fazer upgrade de potência do trafo (112 kVA -> próximo escalão)"
    },
    {
      "trafo_dss": "UNTRMT_5289502",
      "cod_id": "5289502",
      "qtd_barras_subtensao": 69,
      "pior_pu": 0.685,
      "capacidade_kva": 112.0,
      "carregamento_pct": 91.8,
      "causa_predominante": "Alimentador MT (Subtensão Primária Severa: 0.833 PU)",
      "acao_recomendada": "Instalar banco de capacitores MT ou reconfigurar alimentador"
    },
    {
      "trafo_dss": "UNTRMT_5271507",
      "cod_id": "5271507",
      "qtd_barras_subtensao": 69,
      "pior_pu": 0.6465,
      "capacidade_kva": 112.0,
      "carregamento_pct": 78.9,
      "causa_predominante": "Alimentador MT (Subtensão Primária Severa: 0.772 PU)",
      "acao_recomendada": "Instalar banco de capacitores MT ou reconfigurar alimentador"
    },
    {
      "trafo_dss": "UNTRMT_5271623",
      "cod_id": "5271623",
      "qtd_barras_subtensao": 69,
      "pior_pu": 0.7601,
      "capacidade_kva": 75.0,
      "carregamento_pct": 146.6,
      "causa_predominante": "Sobrecarga no Trafo MT/BT (146.6% da capacidade)",
      "acao_recomendada": "Fazer upgrade de potência do trafo (75 kVA -> próximo escalão)"
    },
    {
      "trafo_dss": "UNTRMT_5271630",
      "cod_id": "5271630",
      "qtd_barras_subtensao": 69,
      "pior_pu": 0.8031,
      "capacidade_kva": 75.0,
      "carregamento_pct": 131.4,
      "causa_predominante": "Sobrecarga no Trafo MT/BT (131.4% da capacidade)",
      "acao_recomendada": "Fazer upgrade de potência do trafo (75 kVA -> próximo escalão)"
    },
    {
      "trafo_dss": "UNTRMT_5271625",
      "cod_id": "5271625",
      "qtd_barras_subtensao": 69,
      "pior_pu": 0.7375,
      "capacidade_kva": 75.0,
      "carregamento_pct": 219.1,
      "causa_predominante": "Sobrecarga no Trafo MT/BT (219.1% da capacidade)",
      "acao_recomendada": "Fazer upgrade de potência do trafo (75 kVA -> próximo escalão)"
    },
    {
      "trafo_dss": "UNTRMT_5289537",
      "cod_id": "5289537",
      "qtd_barras_subtensao": 69,
      "pior_pu": 0.727,
      "capacidade_kva": 30.0,
      "carregamento_pct": 112.6,
      "causa_predominante": "Sobrecarga no Trafo MT/BT (112.6% da capacidade)",
      "acao_recomendada": "Fazer upgrade de potência do trafo (30 kVA -> próximo escalão)"
    },
    {
      "trafo_dss": "UNTRMT_5289214",
      "cod_id": "5289214",
      "qtd_barras_subtensao": 69,
      "pior_pu": 0.7242,
      "capacidade_kva": 75.0,
      "carregamento_pct": 107.5,
      "causa_predominante": "Sobrecarga no Trafo MT/BT (107.5% da capacidade)",
      "acao_recomendada": "Fazer upgrade de potência do trafo (75 kVA -> próximo escalão)"
    },
    {
      "trafo_dss": "UNTRMT_5289570",
      "cod_id": "5289570",
      "qtd_barras_subtensao": 69,
      "pior_pu": 0.7595,
      "capacidade_kva": 75.0,
      "carregamento_pct": 116.3,
      "causa_predominante": "Sobrecarga no Trafo MT/BT (116.3% da capacidade)",
      "acao_recomendada": "Fazer upgrade de potência do trafo (75 kVA -> próximo escalão)"
    },
    {
      "trafo_dss": "UNTRMT_5271426",
      "cod_id": "5271426",
      "qtd_barras_subtensao": 69,
      "pior_pu": 0.6925,
      "capacidade_kva": 112.0,
      "carregamento_pct": 61.5,
      "causa_predominante": "Alimentador MT (Subtensão Primária Severa: 0.774 PU)",
      "acao_recomendada": "Instalar banco de capacitores MT ou reconfigurar alimentador"
    },
    {
      "trafo_dss": "UNTRMT_5289580",
      "cod_id": "5289580",
      "qtd_barras_subtensao": 69,
      "pior_pu": 0.7106,
      "capacidade_kva": 75.0,
      "carregamento_pct": 168.6,
      "causa_predominante": "Sobrecarga no Trafo MT/BT (168.6% da capacidade)",
      "acao_recomendada": "Fazer upgrade de potência do trafo (75 kVA -> próximo escalão)"
    },
    {
      "trafo_dss": "UNTRMT_5289031",
      "cod_id": "5289031",
      "qtd_barras_subtensao": 69,
      "pior_pu": 0.8642,
      "capacidade_kva": 112.0,
      "carregamento_pct": 64.0,
      "causa_predominante": "Efeito Acumulado (MT + Trafo + BT)",
      "acao_recomendada": "Otimizar equilíbrio de fases e ajuste de tap"
    },
    {
      "trafo_dss": "UNTRMT_5289304",
      "cod_id": "5289304",
      "qtd_barras_subtensao": 69,
      "pior_pu": 0.6597,
      "capacidade_kva": 45.0,
      "carregamento_pct": 146.4,
      "causa_predominante": "Sobrecarga no Trafo MT/BT (146.4% da capacidade)",
      "acao_recomendada": "Fazer upgrade de potência do trafo (45 kVA -> próximo escalão)"
    },
    {
      "trafo_dss": "UNTRMT_5343292",
      "cod_id": "5343292",
      "qtd_barras_subtensao": 69,
      "pior_pu": 0.7489,
      "capacidade_kva": 45.0,
      "carregamento_pct": 87.6,
      "causa_predominante": "Alimentador MT (Subtensão Primária Severa: 0.832 PU)",
      "acao_recomendada": "Instalar banco de capacitores MT ou reconfigurar alimentador"
    },
    {
      "trafo_dss": "UNTRMT_5289779",
      "cod_id": "5289779",
      "qtd_barras_subtensao": 69,
      "pior_pu": 0.6124,
      "capacidade_kva": 75.0,
      "carregamento_pct": 138.1,
      "causa_predominante": "Sobrecarga no Trafo MT/BT (138.1% da capacidade)",
      "acao_recomendada": "Fazer upgrade de potência do trafo (75 kVA -> próximo escalão)"
    },
    {
      "trafo_dss": "UNTRMT_5289210",
      "cod_id": "5289210",
      "qtd_barras_subtensao": 69,
      "pior_pu": 0.7466,
      "capacidade_kva": 75.0,
      "carregamento_pct": 182.5,
      "causa_predominante": "Sobrecarga no Trafo MT/BT (182.5% da capacidade)",
      "acao_recomendada": "Fazer upgrade de potência do trafo (75 kVA -> próximo escalão)"
    },
    {
      "trafo_dss": "UNTRMT_5271490",
      "cod_id": "5271490",
      "qtd_barras_subtensao": 69,
      "pior_pu": 0.7051,
      "capacidade_kva": 75.0,
      "carregamento_pct": 79.8,
      "causa_predominante": "Alimentador MT (Subtensão Primária Severa: 0.775 PU)",
      "acao_recomendada": "Instalar banco de capacitores MT ou reconfigurar alimentador"
    },
    {
      "trafo_dss": "UNTRMT_5270952",
      "cod_id": "5270952",
      "qtd_barras_subtensao": 69,
      "pior_pu": 0.71,
      "capacidade_kva": 112.0,
      "carregamento_pct": 104.8,
      "causa_predominante": "Sobrecarga no Trafo MT/BT (104.8% da capacidade)",
      "acao_recomendada": "Fazer upgrade de potência do trafo (112 kVA -> próximo escalão)"
    },
    {
      "trafo_dss": "UNTRMT_5271669",
      "cod_id": "5271669",
      "qtd_barras_subtensao": 69,
      "pior_pu": 0.7535,
      "capacidade_kva": 150.0,
      "carregamento_pct": 101.4,
      "causa_predominante": "Sobrecarga no Trafo MT/BT (101.4% da capacidade)",
      "acao_recomendada": "Fazer upgrade de potência do trafo (150 kVA -> próximo escalão)"
    },
    {
      "trafo_dss": "UNTRMT_5553415",
      "cod_id": "5553415",
      "qtd_barras_subtensao": 69,
      "pior_pu": 0.7119,
      "capacidade_kva": 75.0,
      "carregamento_pct": 62.9,
      "causa_predominante": "Alimentador MT (Subtensão Primária Severa: 0.775 PU)",
      "acao_recomendada": "Instalar banco de capacitores MT ou reconfigurar alimentador"
    },
    {
      "trafo_dss": "UNTRMT_5272245",
      "cod_id": "5272245",
      "qtd_barras_subtensao": 67,
      "pior_pu": 0.8548,
      "capacidade_kva": 112.0,
      "carregamento_pct": 102.4,
      "causa_predominante": "Sobrecarga no Trafo MT/BT (102.4% da capacidade)",
      "acao_recomendada": "Fazer upgrade de potência do trafo (112 kVA -> próximo escalão)"
    },
    {
      "trafo_dss": "UNTRMT_5288116",
      "cod_id": "5288116",
      "qtd_barras_subtensao": 67,
      "pior_pu": 0.7621,
      "capacidade_kva": 45.0,
      "carregamento_pct": 274.3,
      "causa_predominante": "Sobrecarga no Trafo MT/BT (274.3% da capacidade)",
      "acao_recomendada": "Fazer upgrade de potência do trafo (45 kVA -> próximo escalão)"
    },
    {
      "trafo_dss": "UNTRMT_5289730",
      "cod_id": "5289730",
      "qtd_barras_subtensao": 67,
      "pior_pu": 0.6568,
      "capacidade_kva": 75.0,
      "carregamento_pct": 200.2,
      "causa_predominante": "Sobrecarga no Trafo MT/BT (200.2% da capacidade)",
      "acao_recomendada": "Fazer upgrade de potência do trafo (75 kVA -> próximo escalão)"
    },
    {
      "trafo_dss": "UNTRMT_5289331",
      "cod_id": "5289331",
      "qtd_barras_subtensao": 66,
      "pior_pu": 0.6419,
      "capacidade_kva": 45.0,
      "carregamento_pct": 156.1,
      "causa_predominante": "Sobrecarga no Trafo MT/BT (156.1% da capacidade)",
      "acao_recomendada": "Fazer upgrade de potência do trafo (45 kVA -> próximo escalão)"
    },
    {
      "trafo_dss": "UNTRMT_5284510",
      "cod_id": "5284510",
      "qtd_barras_subtensao": 66,
      "pior_pu": 0.7763,
      "capacidade_kva": 75.0,
      "carregamento_pct": 233.6,
      "causa_predominante": "Sobrecarga no Trafo MT/BT (233.6% da capacidade)",
      "acao_recomendada": "Fazer upgrade de potência do trafo (75 kVA -> próximo escalão)"
    },
    {
      "trafo_dss": "UNTRMT_5284507",
      "cod_id": "5284507",
      "qtd_barras_subtensao": 66,
      "pior_pu": 0.8224,
      "capacidade_kva": 112.0,
      "carregamento_pct": 43.2,
      "causa_predominante": "Efeito Acumulado (MT + Trafo + BT)",
      "acao_recomendada": "Otimizar equilíbrio de fases e ajuste de tap"
    },
    {
      "trafo_dss": "UNTRMT_5284504",
      "cod_id": "5284504",
      "qtd_barras_subtensao": 66,
      "pior_pu": 0.8812,
      "capacidade_kva": 112.0,
      "carregamento_pct": 78.5,
      "causa_predominante": "Efeito Acumulado (MT + Trafo + BT)",
      "acao_recomendada": "Otimizar equilíbrio de fases e ajuste de tap"
    },
    {
      "trafo_dss": "UNTRMT_5271980",
      "cod_id": "5271980",
      "qtd_barras_subtensao": 66,
      "pior_pu": 0.7362,
      "capacidade_kva": 112.0,
      "carregamento_pct": 344.2,
      "causa_predominante": "Sobrecarga no Trafo MT/BT (344.2% da capacidade)",
      "acao_recomendada": "Fazer upgrade de potência do trafo (112 kVA -> próximo escalão)"
    },
    {
      "trafo_dss": "UNTRMT_5272017",
      "cod_id": "5272017",
      "qtd_barras_subtensao": 66,
      "pior_pu": 0.8352,
      "capacidade_kva": 112.0,
      "carregamento_pct": 59.2,
      "causa_predominante": "Alimentador MT (Subtensão Primária Severa: 0.892 PU)",
      "acao_recomendada": "Instalar banco de capacitores MT ou reconfigurar alimentador"
    },
    {
      "trafo_dss": "UNTRMT_5284468",
      "cod_id": "5284468",
      "qtd_barras_subtensao": 66,
      "pior_pu": 0.8172,
      "capacidade_kva": 75.0,
      "carregamento_pct": 175.9,
      "causa_predominante": "Sobrecarga no Trafo MT/BT (175.9% da capacidade)",
      "acao_recomendada": "Fazer upgrade de potência do trafo (75 kVA -> próximo escalão)"
    },
    {
      "trafo_dss": "UNTRMT_5284436",
      "cod_id": "5284436",
      "qtd_barras_subtensao": 66,
      "pior_pu": 0.7644,
      "capacidade_kva": 150.0,
      "carregamento_pct": 153.4,
      "causa_predominante": "Sobrecarga no Trafo MT/BT (153.4% da capacidade)",
      "acao_recomendada": "Fazer upgrade de potência do trafo (150 kVA -> próximo escalão)"
    },
    {
      "trafo_dss": "UNTRMT_5284456",
      "cod_id": "5284456",
      "qtd_barras_subtensao": 66,
      "pior_pu": 0.8002,
      "capacidade_kva": 75.0,
      "carregamento_pct": 126.1,
      "causa_predominante": "Sobrecarga no Trafo MT/BT (126.1% da capacidade)",
      "acao_recomendada": "Fazer upgrade de potência do trafo (75 kVA -> próximo escalão)"
    },
    {
      "trafo_dss": "UNTRMT_5284448",
      "cod_id": "5284448",
      "qtd_barras_subtensao": 66,
      "pior_pu": 0.7679,
      "capacidade_kva": 112.0,
      "carregamento_pct": 148.6,
      "causa_predominante": "Sobrecarga no Trafo MT/BT (148.6% da capacidade)",
      "acao_recomendada": "Fazer upgrade de potência do trafo (112 kVA -> próximo escalão)"
    },
    {
      "trafo_dss": "UNTRMT_5288262",
      "cod_id": "5288262",
      "qtd_barras_subtensao": 66,
      "pior_pu": 0.8166,
      "capacidade_kva": 112.0,
      "carregamento_pct": 127.3,
      "causa_predominante": "Sobrecarga no Trafo MT/BT (127.3% da capacidade)",
      "acao_recomendada": "Fazer upgrade de potência do trafo (112 kVA -> próximo escalão)"
    },
    {
      "trafo_dss": "UNTRMT_5270866",
      "cod_id": "5270866",
      "qtd_barras_subtensao": 66,
      "pior_pu": 0.7613,
      "capacidade_kva": 112.0,
      "carregamento_pct": 78.3,
      "causa_predominante": "Alimentador MT (Subtensão Primária Severa: 0.858 PU)",
      "acao_recomendada": "Instalar banco de capacitores MT ou reconfigurar alimentador"
    },
    {
      "trafo_dss": "UNTRMT_5284475",
      "cod_id": "5284475",
      "qtd_barras_subtensao": 66,
      "pior_pu": 0.8667,
      "capacidade_kva": 112.0,
      "carregamento_pct": 97.5,
      "causa_predominante": "Efeito Acumulado (MT + Trafo + BT)",
      "acao_recomendada": "Otimizar equilíbrio de fases e ajuste de tap"
    },
    {
      "trafo_dss": "UNTRMT_5270936",
      "cod_id": "5270936",
      "qtd_barras_subtensao": 66,
      "pior_pu": 0.7615,
      "capacidade_kva": 75.0,
      "carregamento_pct": 117.8,
      "causa_predominante": "Sobrecarga no Trafo MT/BT (117.8% da capacidade)",
      "acao_recomendada": "Fazer upgrade de potência do trafo (75 kVA -> próximo escalão)"
    },
    {
      "trafo_dss": "UNTRMT_5271467",
      "cod_id": "5271467",
      "qtd_barras_subtensao": 66,
      "pior_pu": 0.7135,
      "capacidade_kva": 112.0,
      "carregamento_pct": 86.2,
      "causa_predominante": "Alimentador MT (Subtensão Primária Severa: 0.796 PU)",
      "acao_recomendada": "Instalar banco de capacitores MT ou reconfigurar alimentador"
    },
    {
      "trafo_dss": "UNTRMT_5271444",
      "cod_id": "5271444",
      "qtd_barras_subtensao": 66,
      "pior_pu": 0.7822,
      "capacidade_kva": 75.0,
      "carregamento_pct": 118.1,
      "causa_predominante": "Sobrecarga no Trafo MT/BT (118.1% da capacidade)",
      "acao_recomendada": "Fazer upgrade de potência do trafo (75 kVA -> próximo escalão)"
    },
    {
      "trafo_dss": "UNTRMT_5289297",
      "cod_id": "5289297",
      "qtd_barras_subtensao": 66,
      "pior_pu": 0.6626,
      "capacidade_kva": 75.0,
      "carregamento_pct": 125.7,
      "causa_predominante": "Sobrecarga no Trafo MT/BT (125.7% da capacidade)",
      "acao_recomendada": "Fazer upgrade de potência do trafo (75 kVA -> próximo escalão)"
    },
    {
      "trafo_dss": "UNTRMT_5289571",
      "cod_id": "5289571",
      "qtd_barras_subtensao": 66,
      "pior_pu": 0.7386,
      "capacidade_kva": 75.0,
      "carregamento_pct": 80.6,
      "causa_predominante": "Alimentador MT (Subtensão Primária Severa: 0.843 PU)",
      "acao_recomendada": "Instalar banco de capacitores MT ou reconfigurar alimentador"
    },
    {
      "trafo_dss": "UNTRMT_5289572",
      "cod_id": "5289572",
      "qtd_barras_subtensao": 66,
      "pior_pu": 0.7227,
      "capacidade_kva": 112.0,
      "carregamento_pct": 94.9,
      "causa_predominante": "Alimentador MT (Subtensão Primária Severa: 0.840 PU)",
      "acao_recomendada": "Instalar banco de capacitores MT ou reconfigurar alimentador"
    },
    {
      "trafo_dss": "UNTRMT_5317691",
      "cod_id": "5317691",
      "qtd_barras_subtensao": 66,
      "pior_pu": 0.6871,
      "capacidade_kva": 45.0,
      "carregamento_pct": 95.1,
      "causa_predominante": "Alimentador MT (Subtensão Primária Severa: 0.783 PU)",
      "acao_recomendada": "Instalar banco de capacitores MT ou reconfigurar alimentador"
    },
    {
      "trafo_dss": "UNTRMT_5270906",
      "cod_id": "5270906",
      "qtd_barras_subtensao": 66,
      "pior_pu": 0.7923,
      "capacidade_kva": 45.0,
      "carregamento_pct": 106.8,
      "causa_predominante": "Sobrecarga no Trafo MT/BT (106.8% da capacidade)",
      "acao_recomendada": "Fazer upgrade de potência do trafo (45 kVA -> próximo escalão)"
    },
    {
      "trafo_dss": "UNTRMT_5291683",
      "cod_id": "5291683",
      "qtd_barras_subtensao": 66,
      "pior_pu": 0.8185,
      "capacidade_kva": 45.0,
      "carregamento_pct": 189.1,
      "causa_predominante": "Sobrecarga no Trafo MT/BT (189.1% da capacidade)",
      "acao_recomendada": "Fazer upgrade de potência do trafo (45 kVA -> próximo escalão)"
    },
    {
      "trafo_dss": "UNTRMT_5298234",
      "cod_id": "5298234",
      "qtd_barras_subtensao": 66,
      "pior_pu": 0.7267,
      "capacidade_kva": 112.0,
      "carregamento_pct": 84.9,
      "causa_predominante": "Alimentador MT (Subtensão Primária Severa: 0.816 PU)",
      "acao_recomendada": "Instalar banco de capacitores MT ou reconfigurar alimentador"
    },
    {
      "trafo_dss": "UNTRMT_5289220",
      "cod_id": "5289220",
      "qtd_barras_subtensao": 66,
      "pior_pu": 0.6431,
      "capacidade_kva": 75.0,
      "carregamento_pct": 170.0,
      "causa_predominante": "Sobrecarga no Trafo MT/BT (170.0% da capacidade)",
      "acao_recomendada": "Fazer upgrade de potência do trafo (75 kVA -> próximo escalão)"
    },
    {
      "trafo_dss": "UNTRMT_5289218",
      "cod_id": "5289218",
      "qtd_barras_subtensao": 66,
      "pior_pu": 0.6854,
      "capacidade_kva": 75.0,
      "carregamento_pct": 182.0,
      "causa_predominante": "Sobrecarga no Trafo MT/BT (182.0% da capacidade)",
      "acao_recomendada": "Fazer upgrade de potência do trafo (75 kVA -> próximo escalão)"
    },
    {
      "trafo_dss": "UNTRMT_5447911",
      "cod_id": "5447911",
      "qtd_barras_subtensao": 66,
      "pior_pu": 0.85,
      "capacidade_kva": 45.0,
      "carregamento_pct": 102.6,
      "causa_predominante": "Sobrecarga no Trafo MT/BT (102.6% da capacidade)",
      "acao_recomendada": "Fazer upgrade de potência do trafo (45 kVA -> próximo escalão)"
    },
    {
      "trafo_dss": "UNTRMT_5291640",
      "cod_id": "5291640",
      "qtd_barras_subtensao": 66,
      "pior_pu": 0.8509,
      "capacidade_kva": 75.0,
      "carregamento_pct": 85.6,
      "causa_predominante": "Efeito Acumulado (MT + Trafo + BT)",
      "acao_recomendada": "Otimizar equilíbrio de fases e ajuste de tap"
    },
    {
      "trafo_dss": "UNTRMT_5289551",
      "cod_id": "5289551",
      "qtd_barras_subtensao": 66,
      "pior_pu": 0.7931,
      "capacidade_kva": 112.0,
      "carregamento_pct": 94.2,
      "causa_predominante": "Alimentador MT (Subtensão Primária Severa: 0.875 PU)",
      "acao_recomendada": "Instalar banco de capacitores MT ou reconfigurar alimentador"
    },
    {
      "trafo_dss": "UNTRMT_5289544",
      "cod_id": "5289544",
      "qtd_barras_subtensao": 66,
      "pior_pu": 0.7985,
      "capacidade_kva": 112.0,
      "carregamento_pct": 89.9,
      "causa_predominante": "Alimentador MT (Subtensão Primária Severa: 0.884 PU)",
      "acao_recomendada": "Instalar banco de capacitores MT ou reconfigurar alimentador"
    },
    {
      "trafo_dss": "UNTRMT_5289541",
      "cod_id": "5289541",
      "qtd_barras_subtensao": 66,
      "pior_pu": 0.7634,
      "capacidade_kva": 150.0,
      "carregamento_pct": 103.6,
      "causa_predominante": "Sobrecarga no Trafo MT/BT (103.6% da capacidade)",
      "acao_recomendada": "Fazer upgrade de potência do trafo (150 kVA -> próximo escalão)"
    },
    {
      "trafo_dss": "UNTRMT_5289493",
      "cod_id": "5289493",
      "qtd_barras_subtensao": 66,
      "pior_pu": 0.7576,
      "capacidade_kva": 45.0,
      "carregamento_pct": 103.0,
      "causa_predominante": "Sobrecarga no Trafo MT/BT (103.0% da capacidade)",
      "acao_recomendada": "Fazer upgrade de potência do trafo (45 kVA -> próximo escalão)"
    },
    {
      "trafo_dss": "UNTRMT_5270746",
      "cod_id": "5270746",
      "qtd_barras_subtensao": 66,
      "pior_pu": 0.8437,
      "capacidade_kva": 112.0,
      "carregamento_pct": 72.9,
      "causa_predominante": "Alimentador MT (Subtensão Primária Severa: 0.899 PU)",
      "acao_recomendada": "Instalar banco de capacitores MT ou reconfigurar alimentador"
    },
    {
      "trafo_dss": "UNTRMT_5272225",
      "cod_id": "5272225",
      "qtd_barras_subtensao": 66,
      "pior_pu": 0.861,
      "capacidade_kva": 112.0,
      "carregamento_pct": 136.5,
      "causa_predominante": "Sobrecarga no Trafo MT/BT (136.5% da capacidade)",
      "acao_recomendada": "Fazer upgrade de potência do trafo (112 kVA -> próximo escalão)"
    },
    {
      "trafo_dss": "UNTRMT_5272431",
      "cod_id": "5272431",
      "qtd_barras_subtensao": 66,
      "pior_pu": 0.8392,
      "capacidade_kva": 112.0,
      "carregamento_pct": 121.7,
      "causa_predominante": "Sobrecarga no Trafo MT/BT (121.7% da capacidade)",
      "acao_recomendada": "Fazer upgrade de potência do trafo (112 kVA -> próximo escalão)"
    },
    {
      "trafo_dss": "UNTRMT_5271503",
      "cod_id": "5271503",
      "qtd_barras_subtensao": 66,
      "pior_pu": 0.7343,
      "capacidade_kva": 112.0,
      "carregamento_pct": 48.9,
      "causa_predominante": "Alimentador MT (Subtensão Primária Severa: 0.777 PU)",
      "acao_recomendada": "Instalar banco de capacitores MT ou reconfigurar alimentador"
    },
    {
      "trafo_dss": "UNTRMT_5289250",
      "cod_id": "5289250",
      "qtd_barras_subtensao": 66,
      "pior_pu": 0.7567,
      "capacidade_kva": 75.0,
      "carregamento_pct": 126.6,
      "causa_predominante": "Sobrecarga no Trafo MT/BT (126.6% da capacidade)",
      "acao_recomendada": "Fazer upgrade de potência do trafo (75 kVA -> próximo escalão)"
    },
    {
      "trafo_dss": "UNTRMT_5270934",
      "cod_id": "5270934",
      "qtd_barras_subtensao": 66,
      "pior_pu": 0.8138,
      "capacidade_kva": 112.0,
      "carregamento_pct": 9.3,
      "causa_predominante": "Alimentador MT (Subtensão Primária Severa: 0.832 PU)",
      "acao_recomendada": "Instalar banco de capacitores MT ou reconfigurar alimentador"
    },
    {
      "trafo_dss": "UNTRMT_5288123",
      "cod_id": "5288123",
      "qtd_barras_subtensao": 66,
      "pior_pu": 0.7898,
      "capacidade_kva": 112.0,
      "carregamento_pct": 106.9,
      "causa_predominante": "Sobrecarga no Trafo MT/BT (106.9% da capacidade)",
      "acao_recomendada": "Fazer upgrade de potência do trafo (112 kVA -> próximo escalão)"
    },
    {
      "trafo_dss": "UNTRMT_5270600",
      "cod_id": "5270600",
      "qtd_barras_subtensao": 66,
      "pior_pu": 0.8443,
      "capacidade_kva": 112.0,
      "carregamento_pct": 127.1,
      "causa_predominante": "Sobrecarga no Trafo MT/BT (127.1% da capacidade)",
      "acao_recomendada": "Fazer upgrade de potência do trafo (112 kVA -> próximo escalão)"
    },
    {
      "trafo_dss": "UNTRMT_5271884",
      "cod_id": "5271884",
      "qtd_barras_subtensao": 65,
      "pior_pu": 0.8803,
      "capacidade_kva": 75.0,
      "carregamento_pct": 54.2,
      "causa_predominante": "Efeito Acumulado (MT + Trafo + BT)",
      "acao_recomendada": "Otimizar equilíbrio de fases e ajuste de tap"
    },
    {
      "trafo_dss": "UNTRMT_5271673",
      "cod_id": "5271673",
      "qtd_barras_subtensao": 65,
      "pior_pu": 0.8693,
      "capacidade_kva": 75.0,
      "carregamento_pct": 45.6,
      "causa_predominante": "Efeito Acumulado (MT + Trafo + BT)",
      "acao_recomendada": "Otimizar equilíbrio de fases e ajuste de tap"
    },
    {
      "trafo_dss": "UNTRMT_5289500",
      "cod_id": "5289500",
      "qtd_barras_subtensao": 65,
      "pior_pu": 0.7724,
      "capacidade_kva": 75.0,
      "carregamento_pct": 74.5,
      "causa_predominante": "Alimentador MT (Subtensão Primária Severa: 0.835 PU)",
      "acao_recomendada": "Instalar banco de capacitores MT ou reconfigurar alimentador"
    },
    {
      "trafo_dss": "UNTRMT_5289240",
      "cod_id": "5289240",
      "qtd_barras_subtensao": 65,
      "pior_pu": 0.7199,
      "capacidade_kva": 112.0,
      "carregamento_pct": 127.5,
      "causa_predominante": "Sobrecarga no Trafo MT/BT (127.5% da capacidade)",
      "acao_recomendada": "Fazer upgrade de potência do trafo (112 kVA -> próximo escalão)"
    },
    {
      "trafo_dss": "UNTRMT_5272042",
      "cod_id": "5272042",
      "qtd_barras_subtensao": 65,
      "pior_pu": 0.7853,
      "capacidade_kva": 112.0,
      "carregamento_pct": 62.3,
      "causa_predominante": "Alimentador MT (Subtensão Primária Severa: 0.893 PU)",
      "acao_recomendada": "Instalar banco de capacitores MT ou reconfigurar alimentador"
    },
    {
      "trafo_dss": "UNTRMT_5289545",
      "cod_id": "5289545",
      "qtd_barras_subtensao": 64,
      "pior_pu": 0.751,
      "capacidade_kva": 112.0,
      "carregamento_pct": 126.7,
      "causa_predominante": "Sobrecarga no Trafo MT/BT (126.7% da capacidade)",
      "acao_recomendada": "Fazer upgrade de potência do trafo (112 kVA -> próximo escalão)"
    },
    {
      "trafo_dss": "UNTRMT_5289326",
      "cod_id": "5289326",
      "qtd_barras_subtensao": 64,
      "pior_pu": 0.6547,
      "capacidade_kva": 112.0,
      "carregamento_pct": 95.7,
      "causa_predominante": "Alimentador MT (Subtensão Primária Severa: 0.762 PU)",
      "acao_recomendada": "Instalar banco de capacitores MT ou reconfigurar alimentador"
    },
    {
      "trafo_dss": "UNTRMT_5272462",
      "cod_id": "5272462",
      "qtd_barras_subtensao": 64,
      "pior_pu": 0.8507,
      "capacidade_kva": 45.0,
      "carregamento_pct": 76.4,
      "causa_predominante": "Efeito Acumulado (MT + Trafo + BT)",
      "acao_recomendada": "Otimizar equilíbrio de fases e ajuste de tap"
    },
    {
      "trafo_dss": "UNTRMT_5270925",
      "cod_id": "5270925",
      "qtd_barras_subtensao": 64,
      "pior_pu": 0.7218,
      "capacidade_kva": 112.0,
      "carregamento_pct": 108.0,
      "causa_predominante": "Sobrecarga no Trafo MT/BT (108.0% da capacidade)",
      "acao_recomendada": "Fazer upgrade de potência do trafo (112 kVA -> próximo escalão)"
    },
    {
      "trafo_dss": "UNTRMT_5270871",
      "cod_id": "5270871",
      "qtd_barras_subtensao": 63,
      "pior_pu": 0.8232,
      "capacidade_kva": 112.0,
      "carregamento_pct": 55.6,
      "causa_predominante": "Alimentador MT (Subtensão Primária Severa: 0.859 PU)",
      "acao_recomendada": "Instalar banco de capacitores MT ou reconfigurar alimentador"
    },
    {
      "trafo_dss": "UNTRMT_5284479",
      "cod_id": "5284479",
      "qtd_barras_subtensao": 63,
      "pior_pu": 0.7231,
      "capacidade_kva": 75.0,
      "carregamento_pct": 158.1,
      "causa_predominante": "Sobrecarga no Trafo MT/BT (158.1% da capacidade)",
      "acao_recomendada": "Fazer upgrade de potência do trafo (75 kVA -> próximo escalão)"
    },
    {
      "trafo_dss": "UNTRMT_5288264",
      "cod_id": "5288264",
      "qtd_barras_subtensao": 63,
      "pior_pu": 0.8199,
      "capacidade_kva": 75.0,
      "carregamento_pct": 101.7,
      "causa_predominante": "Sobrecarga no Trafo MT/BT (101.7% da capacidade)",
      "acao_recomendada": "Fazer upgrade de potência do trafo (75 kVA -> próximo escalão)"
    },
    {
      "trafo_dss": "UNTRMT_5289715",
      "cod_id": "5289715",
      "qtd_barras_subtensao": 63,
      "pior_pu": 0.7455,
      "capacidade_kva": 75.0,
      "carregamento_pct": 112.6,
      "causa_predominante": "Sobrecarga no Trafo MT/BT (112.6% da capacidade)",
      "acao_recomendada": "Fazer upgrade de potência do trafo (75 kVA -> próximo escalão)"
    },
    {
      "trafo_dss": "UNTRMT_5271649",
      "cod_id": "5271649",
      "qtd_barras_subtensao": 63,
      "pior_pu": 0.8297,
      "capacidade_kva": 75.0,
      "carregamento_pct": 109.1,
      "causa_predominante": "Sobrecarga no Trafo MT/BT (109.1% da capacidade)",
      "acao_recomendada": "Fazer upgrade de potência do trafo (75 kVA -> próximo escalão)"
    },
    {
      "trafo_dss": "UNTRMT_5272233",
      "cod_id": "5272233",
      "qtd_barras_subtensao": 63,
      "pior_pu": 0.8885,
      "capacidade_kva": 75.0,
      "carregamento_pct": 70.5,
      "causa_predominante": "Efeito Acumulado (MT + Trafo + BT)",
      "acao_recomendada": "Otimizar equilíbrio de fases e ajuste de tap"
    },
    {
      "trafo_dss": "UNTRMT_5289757",
      "cod_id": "5289757",
      "qtd_barras_subtensao": 63,
      "pior_pu": 0.7266,
      "capacidade_kva": 112.0,
      "carregamento_pct": 60.1,
      "causa_predominante": "Alimentador MT (Subtensão Primária Severa: 0.791 PU)",
      "acao_recomendada": "Instalar banco de capacitores MT ou reconfigurar alimentador"
    },
    {
      "trafo_dss": "UNTRMT_5270572",
      "cod_id": "5270572",
      "qtd_barras_subtensao": 63,
      "pior_pu": 0.8156,
      "capacidade_kva": 75.0,
      "carregamento_pct": 137.1,
      "causa_predominante": "Sobrecarga no Trafo MT/BT (137.1% da capacidade)",
      "acao_recomendada": "Fazer upgrade de potência do trafo (75 kVA -> próximo escalão)"
    },
    {
      "trafo_dss": "UNTRMT_5270722",
      "cod_id": "5270722",
      "qtd_barras_subtensao": 63,
      "pior_pu": 0.7803,
      "capacidade_kva": 112.0,
      "carregamento_pct": 226.6,
      "causa_predominante": "Sobrecarga no Trafo MT/BT (226.6% da capacidade)",
      "acao_recomendada": "Fazer upgrade de potência do trafo (112 kVA -> próximo escalão)"
    },
    {
      "trafo_dss": "UNTRMT_5272005",
      "cod_id": "5272005",
      "qtd_barras_subtensao": 63,
      "pior_pu": 0.6836,
      "capacidade_kva": 75.0,
      "carregamento_pct": 205.7,
      "causa_predominante": "Sobrecarga no Trafo MT/BT (205.7% da capacidade)",
      "acao_recomendada": "Fazer upgrade de potência do trafo (75 kVA -> próximo escalão)"
    },
    {
      "trafo_dss": "UNTRMT_5289576",
      "cod_id": "5289576",
      "qtd_barras_subtensao": 63,
      "pior_pu": 0.709,
      "capacidade_kva": 75.0,
      "carregamento_pct": 166.8,
      "causa_predominante": "Sobrecarga no Trafo MT/BT (166.8% da capacidade)",
      "acao_recomendada": "Fazer upgrade de potência do trafo (75 kVA -> próximo escalão)"
    },
    {
      "trafo_dss": "UNTRMT_5289583",
      "cod_id": "5289583",
      "qtd_barras_subtensao": 63,
      "pior_pu": 0.727,
      "capacidade_kva": 45.0,
      "carregamento_pct": 123.4,
      "causa_predominante": "Sobrecarga no Trafo MT/BT (123.4% da capacidade)",
      "acao_recomendada": "Fazer upgrade de potência do trafo (45 kVA -> próximo escalão)"
    },
    {
      "trafo_dss": "UNTRMT_5272255",
      "cod_id": "5272255",
      "qtd_barras_subtensao": 63,
      "pior_pu": 0.8255,
      "capacidade_kva": 45.0,
      "carregamento_pct": 208.3,
      "causa_predominante": "Sobrecarga no Trafo MT/BT (208.3% da capacidade)",
      "acao_recomendada": "Fazer upgrade de potência do trafo (45 kVA -> próximo escalão)"
    },
    {
      "trafo_dss": "UNTRMT_5272432",
      "cod_id": "5272432",
      "qtd_barras_subtensao": 63,
      "pior_pu": 0.8104,
      "capacidade_kva": 75.0,
      "carregamento_pct": 192.4,
      "causa_predominante": "Sobrecarga no Trafo MT/BT (192.4% da capacidade)",
      "acao_recomendada": "Fazer upgrade de potência do trafo (75 kVA -> próximo escalão)"
    },
    {
      "trafo_dss": "UNTRMT_5289078",
      "cod_id": "5289078",
      "qtd_barras_subtensao": 63,
      "pior_pu": 0.8944,
      "capacidade_kva": 75.0,
      "carregamento_pct": 34.5,
      "causa_predominante": "Efeito Acumulado (MT + Trafo + BT)",
      "acao_recomendada": "Otimizar equilíbrio de fases e ajuste de tap"
    },
    {
      "trafo_dss": "UNTRMT_5289089",
      "cod_id": "5289089",
      "qtd_barras_subtensao": 63,
      "pior_pu": 0.798,
      "capacidade_kva": 112.0,
      "carregamento_pct": 121.1,
      "causa_predominante": "Sobrecarga no Trafo MT/BT (121.1% da capacidade)",
      "acao_recomendada": "Fazer upgrade de potência do trafo (112 kVA -> próximo escalão)"
    },
    {
      "trafo_dss": "UNTRMT_5272013",
      "cod_id": "5272013",
      "qtd_barras_subtensao": 63,
      "pior_pu": 0.8023,
      "capacidade_kva": 150.0,
      "carregamento_pct": 57.7,
      "causa_predominante": "Alimentador MT (Subtensão Primária Severa: 0.858 PU)",
      "acao_recomendada": "Instalar banco de capacitores MT ou reconfigurar alimentador"
    },
    {
      "trafo_dss": "UNTRMT_5291697",
      "cod_id": "5291697",
      "qtd_barras_subtensao": 63,
      "pior_pu": 0.8074,
      "capacidade_kva": 75.0,
      "carregamento_pct": 146.9,
      "causa_predominante": "Sobrecarga no Trafo MT/BT (146.9% da capacidade)",
      "acao_recomendada": "Fazer upgrade de potência do trafo (75 kVA -> próximo escalão)"
    },
    {
      "trafo_dss": "UNTRMT_5291664",
      "cod_id": "5291664",
      "qtd_barras_subtensao": 63,
      "pior_pu": 0.836,
      "capacidade_kva": 75.0,
      "carregamento_pct": 97.1,
      "causa_predominante": "Efeito Acumulado (MT + Trafo + BT)",
      "acao_recomendada": "Otimizar equilíbrio de fases e ajuste de tap"
    },
    {
      "trafo_dss": "UNTRMT_5270924",
      "cod_id": "5270924",
      "qtd_barras_subtensao": 63,
      "pior_pu": 0.8485,
      "capacidade_kva": 112.0,
      "carregamento_pct": 71.1,
      "causa_predominante": "Efeito Acumulado (MT + Trafo + BT)",
      "acao_recomendada": "Otimizar equilíbrio de fases e ajuste de tap"
    },
    {
      "trafo_dss": "UNTRMT_5288254",
      "cod_id": "5288254",
      "qtd_barras_subtensao": 63,
      "pior_pu": 0.8106,
      "capacidade_kva": 75.0,
      "carregamento_pct": 83.7,
      "causa_predominante": "Alimentador MT (Subtensão Primária Severa: 0.882 PU)",
      "acao_recomendada": "Instalar banco de capacitores MT ou reconfigurar alimentador"
    },
    {
      "trafo_dss": "UNTRMT_5284513",
      "cod_id": "5284513",
      "qtd_barras_subtensao": 63,
      "pior_pu": 0.7831,
      "capacidade_kva": 112.0,
      "carregamento_pct": 94.9,
      "causa_predominante": "Efeito Acumulado (MT + Trafo + BT)",
      "acao_recomendada": "Otimizar equilíbrio de fases e ajuste de tap"
    },
    {
      "trafo_dss": "UNTRMT_5289482",
      "cod_id": "5289482",
      "qtd_barras_subtensao": 63,
      "pior_pu": 0.7583,
      "capacidade_kva": 75.0,
      "carregamento_pct": 159.3,
      "causa_predominante": "Sobrecarga no Trafo MT/BT (159.3% da capacidade)",
      "acao_recomendada": "Fazer upgrade de potência do trafo (75 kVA -> próximo escalão)"
    },
    {
      "trafo_dss": "UNTRMT_5271668",
      "cod_id": "5271668",
      "qtd_barras_subtensao": 63,
      "pior_pu": 0.7349,
      "capacidade_kva": 75.0,
      "carregamento_pct": 123.0,
      "causa_predominante": "Sobrecarga no Trafo MT/BT (123.0% da capacidade)",
      "acao_recomendada": "Fazer upgrade de potência do trafo (75 kVA -> próximo escalão)"
    },
    {
      "trafo_dss": "UNTRMT_5270597",
      "cod_id": "5270597",
      "qtd_barras_subtensao": 63,
      "pior_pu": 0.8051,
      "capacidade_kva": 112.0,
      "carregamento_pct": 141.2,
      "causa_predominante": "Sobrecarga no Trafo MT/BT (141.2% da capacidade)",
      "acao_recomendada": "Fazer upgrade de potência do trafo (112 kVA -> próximo escalão)"
    },
    {
      "trafo_dss": "UNTRMT_5288117",
      "cod_id": "5288117",
      "qtd_barras_subtensao": 63,
      "pior_pu": 0.7861,
      "capacidade_kva": 45.0,
      "carregamento_pct": 160.9,
      "causa_predominante": "Sobrecarga no Trafo MT/BT (160.9% da capacidade)",
      "acao_recomendada": "Fazer upgrade de potência do trafo (45 kVA -> próximo escalão)"
    },
    {
      "trafo_dss": "UNTRMT_5288121",
      "cod_id": "5288121",
      "qtd_barras_subtensao": 63,
      "pior_pu": 0.7856,
      "capacidade_kva": 45.0,
      "carregamento_pct": 120.8,
      "causa_predominante": "Sobrecarga no Trafo MT/BT (120.8% da capacidade)",
      "acao_recomendada": "Fazer upgrade de potência do trafo (45 kVA -> próximo escalão)"
    },
    {
      "trafo_dss": "UNTRMT_5270562",
      "cod_id": "5270562",
      "qtd_barras_subtensao": 63,
      "pior_pu": 0.8214,
      "capacidade_kva": 75.0,
      "carregamento_pct": 154.0,
      "causa_predominante": "Sobrecarga no Trafo MT/BT (154.0% da capacidade)",
      "acao_recomendada": "Fazer upgrade de potência do trafo (75 kVA -> próximo escalão)"
    },
    {
      "trafo_dss": "UNTRMT_5289733",
      "cod_id": "5289733",
      "qtd_barras_subtensao": 63,
      "pior_pu": 0.7921,
      "capacidade_kva": 112.0,
      "carregamento_pct": 81.6,
      "causa_predominante": "Alimentador MT (Subtensão Primária Severa: 0.868 PU)",
      "acao_recomendada": "Instalar banco de capacitores MT ou reconfigurar alimentador"
    },
    {
      "trafo_dss": "UNTRMT_5270568",
      "cod_id": "5270568",
      "qtd_barras_subtensao": 63,
      "pior_pu": 0.7926,
      "capacidade_kva": 75.0,
      "carregamento_pct": 217.3,
      "causa_predominante": "Sobrecarga no Trafo MT/BT (217.3% da capacidade)",
      "acao_recomendada": "Fazer upgrade de potência do trafo (75 kVA -> próximo escalão)"
    },
    {
      "trafo_dss": "UNTRMT_5289480",
      "cod_id": "5289480",
      "qtd_barras_subtensao": 63,
      "pior_pu": 0.7266,
      "capacidade_kva": 45.0,
      "carregamento_pct": 157.5,
      "causa_predominante": "Sobrecarga no Trafo MT/BT (157.5% da capacidade)",
      "acao_recomendada": "Fazer upgrade de potência do trafo (45 kVA -> próximo escalão)"
    },
    {
      "trafo_dss": "UNTRMT_5693869",
      "cod_id": "5693869",
      "qtd_barras_subtensao": 63,
      "pior_pu": 0.8219,
      "capacidade_kva": 300.0,
      "carregamento_pct": 14.0,
      "causa_predominante": "Alimentador MT (Subtensão Primária Severa: 0.845 PU)",
      "acao_recomendada": "Instalar banco de capacitores MT ou reconfigurar alimentador"
    },
    {
      "trafo_dss": "UNTRMT_5284467",
      "cod_id": "5284467",
      "qtd_barras_subtensao": 63,
      "pior_pu": 0.7634,
      "capacidade_kva": 112.0,
      "carregamento_pct": 187.3,
      "causa_predominante": "Sobrecarga no Trafo MT/BT (187.3% da capacidade)",
      "acao_recomendada": "Fazer upgrade de potência do trafo (112 kVA -> próximo escalão)"
    },
    {
      "trafo_dss": "UNTRMT_5284429",
      "cod_id": "5284429",
      "qtd_barras_subtensao": 63,
      "pior_pu": 0.8033,
      "capacidade_kva": 112.0,
      "carregamento_pct": 156.5,
      "causa_predominante": "Sobrecarga no Trafo MT/BT (156.5% da capacidade)",
      "acao_recomendada": "Fazer upgrade de potência do trafo (112 kVA -> próximo escalão)"
    },
    {
      "trafo_dss": "UNTRMT_5270956",
      "cod_id": "5270956",
      "qtd_barras_subtensao": 63,
      "pior_pu": 0.7345,
      "capacidade_kva": 112.0,
      "carregamento_pct": 81.9,
      "causa_predominante": "Alimentador MT (Subtensão Primária Severa: 0.815 PU)",
      "acao_recomendada": "Instalar banco de capacitores MT ou reconfigurar alimentador"
    },
    {
      "trafo_dss": "UNTRMT_5270938",
      "cod_id": "5270938",
      "qtd_barras_subtensao": 63,
      "pior_pu": 0.6888,
      "capacidade_kva": 75.0,
      "carregamento_pct": 129.7,
      "causa_predominante": "Sobrecarga no Trafo MT/BT (129.7% da capacidade)",
      "acao_recomendada": "Fazer upgrade de potência do trafo (75 kVA -> próximo escalão)"
    },
    {
      "trafo_dss": "UNTRMT_5284455",
      "cod_id": "5284455",
      "qtd_barras_subtensao": 63,
      "pior_pu": 0.6284,
      "capacidade_kva": 75.0,
      "carregamento_pct": 243.0,
      "causa_predominante": "Sobrecarga no Trafo MT/BT (243.0% da capacidade)",
      "acao_recomendada": "Fazer upgrade de potência do trafo (75 kVA -> próximo escalão)"
    },
    {
      "trafo_dss": "UNTRMT_5308341",
      "cod_id": "5308341",
      "qtd_barras_subtensao": 62,
      "pior_pu": 0.6003,
      "capacidade_kva": 112.0,
      "carregamento_pct": 76.5,
      "causa_predominante": "Alimentador MT (Subtensão Primária Severa: 0.776 PU)",
      "acao_recomendada": "Instalar banco de capacitores MT ou reconfigurar alimentador"
    },
    {
      "trafo_dss": "UNTRMT_5271833",
      "cod_id": "5271833",
      "qtd_barras_subtensao": 62,
      "pior_pu": 0.8014,
      "capacidade_kva": 112.0,
      "carregamento_pct": 161.3,
      "causa_predominante": "Sobrecarga no Trafo MT/BT (161.3% da capacidade)",
      "acao_recomendada": "Fazer upgrade de potência do trafo (112 kVA -> próximo escalão)"
    },
    {
      "trafo_dss": "UNTRMT_5289207",
      "cod_id": "5289207",
      "qtd_barras_subtensao": 62,
      "pior_pu": 0.7886,
      "capacidade_kva": 112.0,
      "carregamento_pct": 114.6,
      "causa_predominante": "Sobrecarga no Trafo MT/BT (114.6% da capacidade)",
      "acao_recomendada": "Fazer upgrade de potência do trafo (112 kVA -> próximo escalão)"
    },
    {
      "trafo_dss": "UNTRMT_5289596",
      "cod_id": "5289596",
      "qtd_barras_subtensao": 62,
      "pior_pu": 0.7173,
      "capacidade_kva": 45.0,
      "carregamento_pct": 95.0,
      "causa_predominante": "Alimentador MT (Subtensão Primária Severa: 0.820 PU)",
      "acao_recomendada": "Instalar banco de capacitores MT ou reconfigurar alimentador"
    },
    {
      "trafo_dss": "UNTRMT_5289565",
      "cod_id": "5289565",
      "qtd_barras_subtensao": 61,
      "pior_pu": 0.7247,
      "capacidade_kva": 75.0,
      "carregamento_pct": 93.8,
      "causa_predominante": "Alimentador MT (Subtensão Primária Severa: 0.841 PU)",
      "acao_recomendada": "Instalar banco de capacitores MT ou reconfigurar alimentador"
    },
    {
      "trafo_dss": "UNTRMT_5288240",
      "cod_id": "5288240",
      "qtd_barras_subtensao": 61,
      "pior_pu": 0.823,
      "capacidade_kva": 112.0,
      "carregamento_pct": 64.5,
      "causa_predominante": "Alimentador MT (Subtensão Primária Severa: 0.894 PU)",
      "acao_recomendada": "Instalar banco de capacitores MT ou reconfigurar alimentador"
    },
    {
      "trafo_dss": "UNTRMT_5736762",
      "cod_id": "5736762",
      "qtd_barras_subtensao": 61,
      "pior_pu": 0.8374,
      "capacidade_kva": 75.0,
      "carregamento_pct": 122.4,
      "causa_predominante": "Sobrecarga no Trafo MT/BT (122.4% da capacidade)",
      "acao_recomendada": "Fazer upgrade de potência do trafo (75 kVA -> próximo escalão)"
    },
    {
      "trafo_dss": "UNTRMT_5641756",
      "cod_id": "5641756",
      "qtd_barras_subtensao": 60,
      "pior_pu": 0.7721,
      "capacidade_kva": 112.0,
      "carregamento_pct": 41.9,
      "causa_predominante": "Alimentador MT (Subtensão Primária Severa: 0.824 PU)",
      "acao_recomendada": "Instalar banco de capacitores MT ou reconfigurar alimentador"
    },
    {
      "trafo_dss": "UNTRMT_5311219",
      "cod_id": "5311219",
      "qtd_barras_subtensao": 60,
      "pior_pu": 0.814,
      "capacidade_kva": 75.0,
      "carregamento_pct": 167.7,
      "causa_predominante": "Sobrecarga no Trafo MT/BT (167.7% da capacidade)",
      "acao_recomendada": "Fazer upgrade de potência do trafo (75 kVA -> próximo escalão)"
    },
    {
      "trafo_dss": "UNTRMT_5289585",
      "cod_id": "5289585",
      "qtd_barras_subtensao": 60,
      "pior_pu": 0.7523,
      "capacidade_kva": 75.0,
      "carregamento_pct": 109.7,
      "causa_predominante": "Sobrecarga no Trafo MT/BT (109.7% da capacidade)",
      "acao_recomendada": "Fazer upgrade de potência do trafo (75 kVA -> próximo escalão)"
    },
    {
      "trafo_dss": "UNTRMT_5271312",
      "cod_id": "5271312",
      "qtd_barras_subtensao": 60,
      "pior_pu": 0.8728,
      "capacidade_kva": 75.0,
      "carregamento_pct": 136.3,
      "causa_predominante": "Sobrecarga no Trafo MT/BT (136.3% da capacidade)",
      "acao_recomendada": "Fazer upgrade de potência do trafo (75 kVA -> próximo escalão)"
    },
    {
      "trafo_dss": "UNTRMT_5270889",
      "cod_id": "5270889",
      "qtd_barras_subtensao": 60,
      "pior_pu": 0.8303,
      "capacidade_kva": 150.0,
      "carregamento_pct": 39.3,
      "causa_predominante": "Alimentador MT (Subtensão Primária Severa: 0.867 PU)",
      "acao_recomendada": "Instalar banco de capacitores MT ou reconfigurar alimentador"
    },
    {
      "trafo_dss": "UNTRMT_5288274",
      "cod_id": "5288274",
      "qtd_barras_subtensao": 60,
      "pior_pu": 0.8063,
      "capacidade_kva": 75.0,
      "carregamento_pct": 148.3,
      "causa_predominante": "Sobrecarga no Trafo MT/BT (148.3% da capacidade)",
      "acao_recomendada": "Fazer upgrade de potência do trafo (75 kVA -> próximo escalão)"
    },
    {
      "trafo_dss": "UNTRMT_5270878",
      "cod_id": "5270878",
      "qtd_barras_subtensao": 60,
      "pior_pu": 0.7666,
      "capacidade_kva": 150.0,
      "carregamento_pct": 119.6,
      "causa_predominante": "Sobrecarga no Trafo MT/BT (119.6% da capacidade)",
      "acao_recomendada": "Fazer upgrade de potência do trafo (150 kVA -> próximo escalão)"
    },
    {
      "trafo_dss": "UNTRMT_5470672",
      "cod_id": "5470672",
      "qtd_barras_subtensao": 60,
      "pior_pu": 0.8342,
      "capacidade_kva": 112.0,
      "carregamento_pct": 54.1,
      "causa_predominante": "Alimentador MT (Subtensão Primária Severa: 0.892 PU)",
      "acao_recomendada": "Instalar banco de capacitores MT ou reconfigurar alimentador"
    },
    {
      "trafo_dss": "UNTRMT_5284521",
      "cod_id": "5284521",
      "qtd_barras_subtensao": 60,
      "pior_pu": 0.7984,
      "capacidade_kva": 112.0,
      "carregamento_pct": 104.0,
      "causa_predominante": "Sobrecarga no Trafo MT/BT (104.0% da capacidade)",
      "acao_recomendada": "Fazer upgrade de potência do trafo (112 kVA -> próximo escalão)"
    },
    {
      "trafo_dss": "UNTRMT_5270583",
      "cod_id": "5270583",
      "qtd_barras_subtensao": 60,
      "pior_pu": 0.8184,
      "capacidade_kva": 112.0,
      "carregamento_pct": 105.9,
      "causa_predominante": "Sobrecarga no Trafo MT/BT (105.9% da capacidade)",
      "acao_recomendada": "Fazer upgrade de potência do trafo (112 kVA -> próximo escalão)"
    },
    {
      "trafo_dss": "UNTRMT_5271208",
      "cod_id": "5271208",
      "qtd_barras_subtensao": 60,
      "pior_pu": 0.7927,
      "capacidade_kva": 75.0,
      "carregamento_pct": 168.3,
      "causa_predominante": "Sobrecarga no Trafo MT/BT (168.3% da capacidade)",
      "acao_recomendada": "Fazer upgrade de potência do trafo (75 kVA -> próximo escalão)"
    },
    {
      "trafo_dss": "UNTRMT_5272437",
      "cod_id": "5272437",
      "qtd_barras_subtensao": 60,
      "pior_pu": 0.7879,
      "capacidade_kva": 112.0,
      "carregamento_pct": 131.5,
      "causa_predominante": "Sobrecarga no Trafo MT/BT (131.5% da capacidade)",
      "acao_recomendada": "Fazer upgrade de potência do trafo (112 kVA -> próximo escalão)"
    },
    {
      "trafo_dss": "UNTRMT_5289479",
      "cod_id": "5289479",
      "qtd_barras_subtensao": 60,
      "pior_pu": 0.7444,
      "capacidade_kva": 75.0,
      "carregamento_pct": 113.8,
      "causa_predominante": "Sobrecarga no Trafo MT/BT (113.8% da capacidade)",
      "acao_recomendada": "Fazer upgrade de potência do trafo (75 kVA -> próximo escalão)"
    },
    {
      "trafo_dss": "UNTRMT_5271218",
      "cod_id": "5271218",
      "qtd_barras_subtensao": 60,
      "pior_pu": 0.7242,
      "capacidade_kva": 75.0,
      "carregamento_pct": 157.7,
      "causa_predominante": "Sobrecarga no Trafo MT/BT (157.7% da capacidade)",
      "acao_recomendada": "Fazer upgrade de potência do trafo (75 kVA -> próximo escalão)"
    },
    {
      "trafo_dss": "UNTRMT_5289781",
      "cod_id": "5289781",
      "qtd_barras_subtensao": 60,
      "pior_pu": 0.6988,
      "capacidade_kva": 75.0,
      "carregamento_pct": 108.4,
      "causa_predominante": "Sobrecarga no Trafo MT/BT (108.4% da capacidade)",
      "acao_recomendada": "Fazer upgrade de potência do trafo (75 kVA -> próximo escalão)"
    },
    {
      "trafo_dss": "UNTRMT_5720377",
      "cod_id": "5720377",
      "qtd_barras_subtensao": 60,
      "pior_pu": 0.8049,
      "capacidade_kva": 112.0,
      "carregamento_pct": 0.0,
      "causa_predominante": "Alimentador MT (Subtensão Primária Severa: 0.819 PU)",
      "acao_recomendada": "Instalar banco de capacitores MT ou reconfigurar alimentador"
    },
    {
      "trafo_dss": "UNTRMT_5272206",
      "cod_id": "5272206",
      "qtd_barras_subtensao": 60,
      "pior_pu": 0.8076,
      "capacidade_kva": 150.0,
      "carregamento_pct": 114.3,
      "causa_predominante": "Sobrecarga no Trafo MT/BT (114.3% da capacidade)",
      "acao_recomendada": "Fazer upgrade de potência do trafo (150 kVA -> próximo escalão)"
    },
    {
      "trafo_dss": "UNTRMT_5289281",
      "cod_id": "5289281",
      "qtd_barras_subtensao": 60,
      "pior_pu": 0.6217,
      "capacidade_kva": 45.0,
      "carregamento_pct": 160.7,
      "causa_predominante": "Sobrecarga no Trafo MT/BT (160.7% da capacidade)",
      "acao_recomendada": "Fazer upgrade de potência do trafo (45 kVA -> próximo escalão)"
    },
    {
      "trafo_dss": "UNTRMT_5272016",
      "cod_id": "5272016",
      "qtd_barras_subtensao": 60,
      "pior_pu": 0.8295,
      "capacidade_kva": 112.0,
      "carregamento_pct": 76.4,
      "causa_predominante": "Alimentador MT (Subtensão Primária Severa: 0.892 PU)",
      "acao_recomendada": "Instalar banco de capacitores MT ou reconfigurar alimentador"
    },
    {
      "trafo_dss": "UNTRMT_5271644",
      "cod_id": "5271644",
      "qtd_barras_subtensao": 60,
      "pior_pu": 0.7577,
      "capacidade_kva": 75.0,
      "carregamento_pct": 119.9,
      "causa_predominante": "Sobrecarga no Trafo MT/BT (119.9% da capacidade)",
      "acao_recomendada": "Fazer upgrade de potência do trafo (75 kVA -> próximo escalão)"
    },
    {
      "trafo_dss": "UNTRMT_5720362",
      "cod_id": "5720362",
      "qtd_barras_subtensao": 60,
      "pior_pu": 0.8049,
      "capacidade_kva": 112.0,
      "carregamento_pct": 0.0,
      "causa_predominante": "Alimentador MT (Subtensão Primária Severa: 0.819 PU)",
      "acao_recomendada": "Instalar banco de capacitores MT ou reconfigurar alimentador"
    },
    {
      "trafo_dss": "UNTRMT_5270888",
      "cod_id": "5270888",
      "qtd_barras_subtensao": 59,
      "pior_pu": 0.8017,
      "capacidade_kva": 75.0,
      "carregamento_pct": 67.7,
      "causa_predominante": "Alimentador MT (Subtensão Primária Severa: 0.861 PU)",
      "acao_recomendada": "Instalar banco de capacitores MT ou reconfigurar alimentador"
    },
    {
      "trafo_dss": "UNTRMT_5271493",
      "cod_id": "5271493",
      "qtd_barras_subtensao": 59,
      "pior_pu": 0.7558,
      "capacidade_kva": 75.0,
      "carregamento_pct": 62.1,
      "causa_predominante": "Alimentador MT (Subtensão Primária Severa: 0.805 PU)",
      "acao_recomendada": "Instalar banco de capacitores MT ou reconfigurar alimentador"
    },
    {
      "trafo_dss": "UNTRMT_5289702",
      "cod_id": "5289702",
      "qtd_barras_subtensao": 59,
      "pior_pu": 0.771,
      "capacidade_kva": 45.0,
      "carregamento_pct": 145.1,
      "causa_predominante": "Sobrecarga no Trafo MT/BT (145.1% da capacidade)",
      "acao_recomendada": "Fazer upgrade de potência do trafo (45 kVA -> próximo escalão)"
    },
    {
      "trafo_dss": "UNTRMT_5289223",
      "cod_id": "5289223",
      "qtd_barras_subtensao": 59,
      "pior_pu": 0.6987,
      "capacidade_kva": 112.0,
      "carregamento_pct": 87.1,
      "causa_predominante": "Alimentador MT (Subtensão Primária Severa: 0.826 PU)",
      "acao_recomendada": "Instalar banco de capacitores MT ou reconfigurar alimentador"
    },
    {
      "trafo_dss": "UNTRMT_5272027",
      "cod_id": "5272027",
      "qtd_barras_subtensao": 58,
      "pior_pu": 0.7915,
      "capacidade_kva": 150.0,
      "carregamento_pct": 55.2,
      "causa_predominante": "Alimentador MT (Subtensão Primária Severa: 0.892 PU)",
      "acao_recomendada": "Instalar banco de capacitores MT ou reconfigurar alimentador"
    },
    {
      "trafo_dss": "UNTRMT_5582812",
      "cod_id": "5582812",
      "qtd_barras_subtensao": 58,
      "pior_pu": 0.8394,
      "capacidade_kva": 150.0,
      "carregamento_pct": 28.7,
      "causa_predominante": "Alimentador MT (Subtensão Primária Severa: 0.870 PU)",
      "acao_recomendada": "Instalar banco de capacitores MT ou reconfigurar alimentador"
    },
    {
      "trafo_dss": "UNTRMT_5272212",
      "cod_id": "5272212",
      "qtd_barras_subtensao": 58,
      "pior_pu": 0.8813,
      "capacidade_kva": 112.0,
      "carregamento_pct": 47.6,
      "causa_predominante": "Efeito Acumulado (MT + Trafo + BT)",
      "acao_recomendada": "Otimizar equilíbrio de fases e ajuste de tap"
    },
    {
      "trafo_dss": "UNTRMT_5272489",
      "cod_id": "5272489",
      "qtd_barras_subtensao": 58,
      "pior_pu": 0.8399,
      "capacidade_kva": 75.0,
      "carregamento_pct": 107.5,
      "causa_predominante": "Sobrecarga no Trafo MT/BT (107.5% da capacidade)",
      "acao_recomendada": "Fazer upgrade de potência do trafo (75 kVA -> próximo escalão)"
    },
    {
      "trafo_dss": "UNTRMT_5291686",
      "cod_id": "5291686",
      "qtd_barras_subtensao": 58,
      "pior_pu": 0.8125,
      "capacidade_kva": 75.0,
      "carregamento_pct": 100.8,
      "causa_predominante": "Sobrecarga no Trafo MT/BT (100.8% da capacidade)",
      "acao_recomendada": "Fazer upgrade de potência do trafo (75 kVA -> próximo escalão)"
    },
    {
      "trafo_dss": "UNTRMT_5271844",
      "cod_id": "5271844",
      "qtd_barras_subtensao": 58,
      "pior_pu": 0.879,
      "capacidade_kva": 112.0,
      "carregamento_pct": 76.0,
      "causa_predominante": "Efeito Acumulado (MT + Trafo + BT)",
      "acao_recomendada": "Otimizar equilíbrio de fases e ajuste de tap"
    },
    {
      "trafo_dss": "UNTRMT_5720382",
      "cod_id": "5720382",
      "qtd_barras_subtensao": 57,
      "pior_pu": 0.8049,
      "capacidade_kva": 112.0,
      "carregamento_pct": 0.0,
      "causa_predominante": "Alimentador MT (Subtensão Primária Severa: 0.819 PU)",
      "acao_recomendada": "Instalar banco de capacitores MT ou reconfigurar alimentador"
    },
    {
      "trafo_dss": "UNTRMT_5284515",
      "cod_id": "5284515",
      "qtd_barras_subtensao": 57,
      "pior_pu": 0.7487,
      "capacidade_kva": 75.0,
      "carregamento_pct": 155.7,
      "causa_predominante": "Sobrecarga no Trafo MT/BT (155.7% da capacidade)",
      "acao_recomendada": "Fazer upgrade de potência do trafo (75 kVA -> próximo escalão)"
    },
    {
      "trafo_dss": "UNTRMT_5288243",
      "cod_id": "5288243",
      "qtd_barras_subtensao": 57,
      "pior_pu": 0.7765,
      "capacidade_kva": 75.0,
      "carregamento_pct": 128.8,
      "causa_predominante": "Sobrecarga no Trafo MT/BT (128.8% da capacidade)",
      "acao_recomendada": "Fazer upgrade de potência do trafo (75 kVA -> próximo escalão)"
    },
    {
      "trafo_dss": "UNTRMT_5288241",
      "cod_id": "5288241",
      "qtd_barras_subtensao": 57,
      "pior_pu": 0.8107,
      "capacidade_kva": 75.0,
      "carregamento_pct": 72.8,
      "causa_predominante": "Alimentador MT (Subtensão Primária Severa: 0.886 PU)",
      "acao_recomendada": "Instalar banco de capacitores MT ou reconfigurar alimentador"
    },
    {
      "trafo_dss": "UNTRMT_5270579",
      "cod_id": "5270579",
      "qtd_barras_subtensao": 57,
      "pior_pu": 0.8803,
      "capacidade_kva": 75.0,
      "carregamento_pct": 90.5,
      "causa_predominante": "Efeito Acumulado (MT + Trafo + BT)",
      "acao_recomendada": "Otimizar equilíbrio de fases e ajuste de tap"
    },
    {
      "trafo_dss": "UNTRMT_5291627",
      "cod_id": "5291627",
      "qtd_barras_subtensao": 57,
      "pior_pu": 0.809,
      "capacidade_kva": 45.0,
      "carregamento_pct": 180.7,
      "causa_predominante": "Sobrecarga no Trafo MT/BT (180.7% da capacidade)",
      "acao_recomendada": "Fazer upgrade de potência do trafo (45 kVA -> próximo escalão)"
    },
    {
      "trafo_dss": "UNTRMT_5757826",
      "cod_id": "5757826",
      "qtd_barras_subtensao": 57,
      "pior_pu": 0.6529,
      "capacidade_kva": 75.0,
      "carregamento_pct": 86.0,
      "causa_predominante": "Alimentador MT (Subtensão Primária Severa: 0.778 PU)",
      "acao_recomendada": "Instalar banco de capacitores MT ou reconfigurar alimentador"
    },
    {
      "trafo_dss": "UNTRMT_5288238",
      "cod_id": "5288238",
      "qtd_barras_subtensao": 57,
      "pior_pu": 0.7484,
      "capacidade_kva": 45.0,
      "carregamento_pct": 210.7,
      "causa_predominante": "Sobrecarga no Trafo MT/BT (210.7% da capacidade)",
      "acao_recomendada": "Fazer upgrade de potência do trafo (45 kVA -> próximo escalão)"
    },
    {
      "trafo_dss": "UNTRMT_5284488",
      "cod_id": "5284488",
      "qtd_barras_subtensao": 57,
      "pior_pu": 0.8152,
      "capacidade_kva": 75.0,
      "carregamento_pct": 200.2,
      "causa_predominante": "Sobrecarga no Trafo MT/BT (200.2% da capacidade)",
      "acao_recomendada": "Fazer upgrade de potência do trafo (75 kVA -> próximo escalão)"
    },
    {
      "trafo_dss": "UNTRMT_5271318",
      "cod_id": "5271318",
      "qtd_barras_subtensao": 57,
      "pior_pu": 0.8637,
      "capacidade_kva": 75.0,
      "carregamento_pct": 100.8,
      "causa_predominante": "Sobrecarga no Trafo MT/BT (100.8% da capacidade)",
      "acao_recomendada": "Fazer upgrade de potência do trafo (75 kVA -> próximo escalão)"
    },
    {
      "trafo_dss": "UNTRMT_5284460",
      "cod_id": "5284460",
      "qtd_barras_subtensao": 57,
      "pior_pu": 0.8316,
      "capacidade_kva": 112.0,
      "carregamento_pct": 100.1,
      "causa_predominante": "Sobrecarga no Trafo MT/BT (100.1% da capacidade)",
      "acao_recomendada": "Fazer upgrade de potência do trafo (112 kVA -> próximo escalão)"
    },
    {
      "trafo_dss": "UNTRMT_5271181",
      "cod_id": "5271181",
      "qtd_barras_subtensao": 57,
      "pior_pu": 0.8751,
      "capacidade_kva": 75.0,
      "carregamento_pct": 100.2,
      "causa_predominante": "Sobrecarga no Trafo MT/BT (100.2% da capacidade)",
      "acao_recomendada": "Fazer upgrade de potência do trafo (75 kVA -> próximo escalão)"
    },
    {
      "trafo_dss": "UNTRMT_5740231",
      "cod_id": "5740231",
      "qtd_barras_subtensao": 57,
      "pior_pu": 0.8743,
      "capacidade_kva": 112.0,
      "carregamento_pct": 11.7,
      "causa_predominante": "Alimentador MT (Subtensão Primária Severa: 0.890 PU)",
      "acao_recomendada": "Instalar banco de capacitores MT ou reconfigurar alimentador"
    },
    {
      "trafo_dss": "UNTRMT_5271651",
      "cod_id": "5271651",
      "qtd_barras_subtensao": 57,
      "pior_pu": 0.7053,
      "capacidade_kva": 75.0,
      "carregamento_pct": 192.5,
      "causa_predominante": "Sobrecarga no Trafo MT/BT (192.5% da capacidade)",
      "acao_recomendada": "Fazer upgrade de potência do trafo (75 kVA -> próximo escalão)"
    },
    {
      "trafo_dss": "UNTRMT_5272242",
      "cod_id": "5272242",
      "qtd_barras_subtensao": 57,
      "pior_pu": 0.8868,
      "capacidade_kva": 112.0,
      "carregamento_pct": 66.7,
      "causa_predominante": "Efeito Acumulado (MT + Trafo + BT)",
      "acao_recomendada": "Otimizar equilíbrio de fases e ajuste de tap"
    },
    {
      "trafo_dss": "UNTRMT_5289791",
      "cod_id": "5289791",
      "qtd_barras_subtensao": 57,
      "pior_pu": 0.6786,
      "capacidade_kva": 75.0,
      "carregamento_pct": 117.0,
      "causa_predominante": "Sobrecarga no Trafo MT/BT (117.0% da capacidade)",
      "acao_recomendada": "Fazer upgrade de potência do trafo (75 kVA -> próximo escalão)"
    },
    {
      "trafo_dss": "UNTRMT_5271200",
      "cod_id": "5271200",
      "qtd_barras_subtensao": 57,
      "pior_pu": 0.8529,
      "capacidade_kva": 75.0,
      "carregamento_pct": 55.9,
      "causa_predominante": "Alimentador MT (Subtensão Primária Severa: 0.898 PU)",
      "acao_recomendada": "Instalar banco de capacitores MT ou reconfigurar alimentador"
    },
    {
      "trafo_dss": "UNTRMT_5289786",
      "cod_id": "5289786",
      "qtd_barras_subtensao": 57,
      "pior_pu": 0.6974,
      "capacidade_kva": 30.0,
      "carregamento_pct": 164.9,
      "causa_predominante": "Sobrecarga no Trafo MT/BT (164.9% da capacidade)",
      "acao_recomendada": "Fazer upgrade de potência do trafo (30 kVA -> próximo escalão)"
    },
    {
      "trafo_dss": "UNTRMT_5271881",
      "cod_id": "5271881",
      "qtd_barras_subtensao": 57,
      "pior_pu": 0.8488,
      "capacidade_kva": 75.0,
      "carregamento_pct": 117.2,
      "causa_predominante": "Sobrecarga no Trafo MT/BT (117.2% da capacidade)",
      "acao_recomendada": "Fazer upgrade de potência do trafo (75 kVA -> próximo escalão)"
    },
    {
      "trafo_dss": "UNTRMT_5289732",
      "cod_id": "5289732",
      "qtd_barras_subtensao": 57,
      "pior_pu": 0.7423,
      "capacidade_kva": 45.0,
      "carregamento_pct": 227.7,
      "causa_predominante": "Sobrecarga no Trafo MT/BT (227.7% da capacidade)",
      "acao_recomendada": "Fazer upgrade de potência do trafo (45 kVA -> próximo escalão)"
    },
    {
      "trafo_dss": "UNTRMT_5291608",
      "cod_id": "5291608",
      "qtd_barras_subtensao": 57,
      "pior_pu": 0.7953,
      "capacidade_kva": 75.0,
      "carregamento_pct": 170.4,
      "causa_predominante": "Sobrecarga no Trafo MT/BT (170.4% da capacidade)",
      "acao_recomendada": "Fazer upgrade de potência do trafo (75 kVA -> próximo escalão)"
    },
    {
      "trafo_dss": "UNTRMT_5332641",
      "cod_id": "5332641",
      "qtd_barras_subtensao": 57,
      "pior_pu": 0.835,
      "capacidade_kva": 112.0,
      "carregamento_pct": 60.7,
      "causa_predominante": "Alimentador MT (Subtensão Primária Severa: 0.887 PU)",
      "acao_recomendada": "Instalar banco de capacitores MT ou reconfigurar alimentador"
    },
    {
      "trafo_dss": "UNTRMT_5289494",
      "cod_id": "5289494",
      "qtd_barras_subtensao": 57,
      "pior_pu": 0.6344,
      "capacidade_kva": 75.0,
      "carregamento_pct": 123.2,
      "causa_predominante": "Sobrecarga no Trafo MT/BT (123.2% da capacidade)",
      "acao_recomendada": "Fazer upgrade de potência do trafo (75 kVA -> próximo escalão)"
    },
    {
      "trafo_dss": "UNTRMT_5289253",
      "cod_id": "5289253",
      "qtd_barras_subtensao": 57,
      "pior_pu": 0.7545,
      "capacidade_kva": 75.0,
      "carregamento_pct": 91.1,
      "causa_predominante": "Alimentador MT (Subtensão Primária Severa: 0.845 PU)",
      "acao_recomendada": "Instalar banco de capacitores MT ou reconfigurar alimentador"
    },
    {
      "trafo_dss": "UNTRMT_5272207",
      "cod_id": "5272207",
      "qtd_barras_subtensao": 57,
      "pior_pu": 0.7977,
      "capacidade_kva": 112.0,
      "carregamento_pct": 180.4,
      "causa_predominante": "Sobrecarga no Trafo MT/BT (180.4% da capacidade)",
      "acao_recomendada": "Fazer upgrade de potência do trafo (112 kVA -> próximo escalão)"
    },
    {
      "trafo_dss": "UNTRMT_5289095",
      "cod_id": "5289095",
      "qtd_barras_subtensao": 57,
      "pior_pu": 0.7834,
      "capacidade_kva": 75.0,
      "carregamento_pct": 241.9,
      "causa_predominante": "Sobrecarga no Trafo MT/BT (241.9% da capacidade)",
      "acao_recomendada": "Fazer upgrade de potência do trafo (75 kVA -> próximo escalão)"
    },
    {
      "trafo_dss": "UNTRMT_5270957",
      "cod_id": "5270957",
      "qtd_barras_subtensao": 57,
      "pior_pu": 0.7683,
      "capacidade_kva": 150.0,
      "carregamento_pct": 75.4,
      "causa_predominante": "Alimentador MT (Subtensão Primária Severa: 0.812 PU)",
      "acao_recomendada": "Instalar banco de capacitores MT ou reconfigurar alimentador"
    },
    {
      "trafo_dss": "UNTRMT_5289704",
      "cod_id": "5289704",
      "qtd_barras_subtensao": 57,
      "pior_pu": 0.7095,
      "capacidade_kva": 75.0,
      "carregamento_pct": 135.7,
      "causa_predominante": "Sobrecarga no Trafo MT/BT (135.7% da capacidade)",
      "acao_recomendada": "Fazer upgrade de potência do trafo (75 kVA -> próximo escalão)"
    },
    {
      "trafo_dss": "UNTRMT_5284430",
      "cod_id": "5284430",
      "qtd_barras_subtensao": 57,
      "pior_pu": 0.8297,
      "capacidade_kva": 112.0,
      "carregamento_pct": 97.2,
      "causa_predominante": "Efeito Acumulado (MT + Trafo + BT)",
      "acao_recomendada": "Otimizar equilíbrio de fases e ajuste de tap"
    },
    {
      "trafo_dss": "UNTRMT_5308007",
      "cod_id": "5308007",
      "qtd_barras_subtensao": 57,
      "pior_pu": 0.823,
      "capacidade_kva": 300.0,
      "carregamento_pct": 25.2,
      "causa_predominante": "Alimentador MT (Subtensão Primária Severa: 0.845 PU)",
      "acao_recomendada": "Instalar banco de capacitores MT ou reconfigurar alimentador"
    },
    {
      "trafo_dss": "UNTRMT_5271984",
      "cod_id": "5271984",
      "qtd_barras_subtensao": 57,
      "pior_pu": 0.8089,
      "capacidade_kva": 112.0,
      "carregamento_pct": 69.0,
      "causa_predominante": "Alimentador MT (Subtensão Primária Severa: 0.874 PU)",
      "acao_recomendada": "Instalar banco de capacitores MT ou reconfigurar alimentador"
    },
    {
      "trafo_dss": "UNTRMT_5289481",
      "cod_id": "5289481",
      "qtd_barras_subtensao": 57,
      "pior_pu": 0.756,
      "capacidade_kva": 45.0,
      "carregamento_pct": 199.4,
      "causa_predominante": "Sobrecarga no Trafo MT/BT (199.4% da capacidade)",
      "acao_recomendada": "Fazer upgrade de potência do trafo (45 kVA -> próximo escalão)"
    },
    {
      "trafo_dss": "UNTRMT_5284494",
      "cod_id": "5284494",
      "qtd_barras_subtensao": 57,
      "pior_pu": 0.8202,
      "capacidade_kva": 75.0,
      "carregamento_pct": 102.9,
      "causa_predominante": "Sobrecarga no Trafo MT/BT (102.9% da capacidade)",
      "acao_recomendada": "Fazer upgrade de potência do trafo (75 kVA -> próximo escalão)"
    },
    {
      "trafo_dss": "UNTRMT_5272049",
      "cod_id": "5272049",
      "qtd_barras_subtensao": 57,
      "pior_pu": 0.7754,
      "capacidade_kva": 150.0,
      "carregamento_pct": 68.2,
      "causa_predominante": "Alimentador MT (Subtensão Primária Severa: 0.894 PU)",
      "acao_recomendada": "Instalar banco de capacitores MT ou reconfigurar alimentador"
    },
    {
      "trafo_dss": "UNTRMT_5291662",
      "cod_id": "5291662",
      "qtd_barras_subtensao": 57,
      "pior_pu": 0.8328,
      "capacidade_kva": 112.0,
      "carregamento_pct": 118.0,
      "causa_predominante": "Sobrecarga no Trafo MT/BT (118.0% da capacidade)",
      "acao_recomendada": "Fazer upgrade de potência do trafo (112 kVA -> próximo escalão)"
    },
    {
      "trafo_dss": "UNTRMT_5271480",
      "cod_id": "5271480",
      "qtd_barras_subtensao": 57,
      "pior_pu": 0.712,
      "capacidade_kva": 112.0,
      "carregamento_pct": 102.8,
      "causa_predominante": "Sobrecarga no Trafo MT/BT (102.8% da capacidade)",
      "acao_recomendada": "Fazer upgrade de potência do trafo (112 kVA -> próximo escalão)"
    },
    {
      "trafo_dss": "UNTRMT_5289228",
      "cod_id": "5289228",
      "qtd_barras_subtensao": 57,
      "pior_pu": 0.7533,
      "capacidade_kva": 112.0,
      "carregamento_pct": 69.9,
      "causa_predominante": "Alimentador MT (Subtensão Primária Severa: 0.818 PU)",
      "acao_recomendada": "Instalar banco de capacitores MT ou reconfigurar alimentador"
    },
    {
      "trafo_dss": "UNTRMT_5289495",
      "cod_id": "5289495",
      "qtd_barras_subtensao": 57,
      "pior_pu": 0.7231,
      "capacidade_kva": 75.0,
      "carregamento_pct": 67.5,
      "causa_predominante": "Alimentador MT (Subtensão Primária Severa: 0.830 PU)",
      "acao_recomendada": "Instalar banco de capacitores MT ou reconfigurar alimentador"
    },
    {
      "trafo_dss": "UNTRMT_5288341",
      "cod_id": "5288341",
      "qtd_barras_subtensao": 57,
      "pior_pu": 0.769,
      "capacidade_kva": 75.0,
      "carregamento_pct": 149.1,
      "causa_predominante": "Sobrecarga no Trafo MT/BT (149.1% da capacidade)",
      "acao_recomendada": "Fazer upgrade de potência do trafo (75 kVA -> próximo escalão)"
    },
    {
      "trafo_dss": "UNTRMT_5289557",
      "cod_id": "5289557",
      "qtd_barras_subtensao": 57,
      "pior_pu": 0.7138,
      "capacidade_kva": 45.0,
      "carregamento_pct": 116.2,
      "causa_predominante": "Sobrecarga no Trafo MT/BT (116.2% da capacidade)",
      "acao_recomendada": "Fazer upgrade de potência do trafo (45 kVA -> próximo escalão)"
    },
    {
      "trafo_dss": "UNTRMT_5620782",
      "cod_id": "5620782",
      "qtd_barras_subtensao": 57,
      "pior_pu": 0.7763,
      "capacidade_kva": 75.0,
      "carregamento_pct": 69.5,
      "causa_predominante": "Alimentador MT (Subtensão Primária Severa: 0.842 PU)",
      "acao_recomendada": "Instalar banco de capacitores MT ou reconfigurar alimentador"
    },
    {
      "trafo_dss": "UNTRMT_5289558",
      "cod_id": "5289558",
      "qtd_barras_subtensao": 57,
      "pior_pu": 0.7612,
      "capacidade_kva": 45.0,
      "carregamento_pct": 97.6,
      "causa_predominante": "Alimentador MT (Subtensão Primária Severa: 0.830 PU)",
      "acao_recomendada": "Instalar banco de capacitores MT ou reconfigurar alimentador"
    },
    {
      "trafo_dss": "UNTRMT_5291698",
      "cod_id": "5291698",
      "qtd_barras_subtensao": 57,
      "pior_pu": 0.868,
      "capacidade_kva": 112.0,
      "carregamento_pct": 71.0,
      "causa_predominante": "Efeito Acumulado (MT + Trafo + BT)",
      "acao_recomendada": "Otimizar equilíbrio de fases e ajuste de tap"
    },
    {
      "trafo_dss": "UNTRMT_5272476",
      "cod_id": "5272476",
      "qtd_barras_subtensao": 57,
      "pior_pu": 0.8422,
      "capacidade_kva": 112.0,
      "carregamento_pct": 78.3,
      "causa_predominante": "Efeito Acumulado (MT + Trafo + BT)",
      "acao_recomendada": "Otimizar equilíbrio de fases e ajuste de tap"
    },
    {
      "trafo_dss": "UNTRMT_5289750",
      "cod_id": "5289750",
      "qtd_barras_subtensao": 56,
      "pior_pu": 0.6768,
      "capacidade_kva": 75.0,
      "carregamento_pct": 117.4,
      "causa_predominante": "Sobrecarga no Trafo MT/BT (117.4% da capacidade)",
      "acao_recomendada": "Fazer upgrade de potência do trafo (75 kVA -> próximo escalão)"
    },
    {
      "trafo_dss": "UNTRMT_5288233",
      "cod_id": "5288233",
      "qtd_barras_subtensao": 56,
      "pior_pu": 0.8484,
      "capacidade_kva": 25.0,
      "carregamento_pct": 1.4,
      "causa_predominante": "Alimentador MT (Subtensão Primária Severa: 0.849 PU)",
      "acao_recomendada": "Instalar banco de capacitores MT ou reconfigurar alimentador"
    },
    {
      "trafo_dss": "UNTRMT_5289254",
      "cod_id": "5289254",
      "qtd_barras_subtensao": 56,
      "pior_pu": 0.717,
      "capacidade_kva": 45.0,
      "carregamento_pct": 232.3,
      "causa_predominante": "Sobrecarga no Trafo MT/BT (232.3% da capacidade)",
      "acao_recomendada": "Fazer upgrade de potência do trafo (45 kVA -> próximo escalão)"
    },
    {
      "trafo_dss": "UNTRMT_5289752",
      "cod_id": "5289752",
      "qtd_barras_subtensao": 55,
      "pior_pu": 0.6685,
      "capacidade_kva": 75.0,
      "carregamento_pct": 124.4,
      "causa_predominante": "Sobrecarga no Trafo MT/BT (124.4% da capacidade)",
      "acao_recomendada": "Fazer upgrade de potência do trafo (75 kVA -> próximo escalão)"
    },
    {
      "trafo_dss": "UNTRMT_5270577",
      "cod_id": "5270577",
      "qtd_barras_subtensao": 55,
      "pior_pu": 0.8301,
      "capacidade_kva": 75.0,
      "carregamento_pct": 147.5,
      "causa_predominante": "Sobrecarga no Trafo MT/BT (147.5% da capacidade)",
      "acao_recomendada": "Fazer upgrade de potência do trafo (75 kVA -> próximo escalão)"
    },
    {
      "trafo_dss": "UNTRMT_5270766",
      "cod_id": "5270766",
      "qtd_barras_subtensao": 55,
      "pior_pu": 0.8306,
      "capacidade_kva": 112.0,
      "carregamento_pct": 86.8,
      "causa_predominante": "Efeito Acumulado (MT + Trafo + BT)",
      "acao_recomendada": "Otimizar equilíbrio de fases e ajuste de tap"
    },
    {
      "trafo_dss": "UNTRMT_5507240",
      "cod_id": "5507240",
      "qtd_barras_subtensao": 54,
      "pior_pu": 0.6929,
      "capacidade_kva": 75.0,
      "carregamento_pct": 82.6,
      "causa_predominante": "Alimentador MT (Subtensão Primária Severa: 0.774 PU)",
      "acao_recomendada": "Instalar banco de capacitores MT ou reconfigurar alimentador"
    },
    {
      "trafo_dss": "UNTRMT_5291642",
      "cod_id": "5291642",
      "qtd_barras_subtensao": 54,
      "pior_pu": 0.8744,
      "capacidade_kva": 112.0,
      "carregamento_pct": 44.7,
      "causa_predominante": "Efeito Acumulado (MT + Trafo + BT)",
      "acao_recomendada": "Otimizar equilíbrio de fases e ajuste de tap"
    },
    {
      "trafo_dss": "UNTRMT_5271637",
      "cod_id": "5271637",
      "qtd_barras_subtensao": 54,
      "pior_pu": 0.8035,
      "capacidade_kva": 112.0,
      "carregamento_pct": 99.8,
      "causa_predominante": "Alimentador MT (Subtensão Primária Severa: 0.893 PU)",
      "acao_recomendada": "Instalar banco de capacitores MT ou reconfigurar alimentador"
    },
    {
      "trafo_dss": "UNTRMT_5793679",
      "cod_id": "5793679",
      "qtd_barras_subtensao": 54,
      "pior_pu": 0.8142,
      "capacidade_kva": 225.0,
      "carregamento_pct": 0.0,
      "causa_predominante": "Alimentador MT (Subtensão Primária Severa: 0.828 PU)",
      "acao_recomendada": "Instalar banco de capacitores MT ou reconfigurar alimentador"
    },
    {
      "trafo_dss": "UNTRMT_5288119",
      "cod_id": "5288119",
      "qtd_barras_subtensao": 54,
      "pior_pu": 0.7944,
      "capacidade_kva": 75.0,
      "carregamento_pct": 125.7,
      "causa_predominante": "Sobrecarga no Trafo MT/BT (125.7% da capacidade)",
      "acao_recomendada": "Fazer upgrade de potência do trafo (75 kVA -> próximo escalão)"
    },
    {
      "trafo_dss": "UNTRMT_5289244",
      "cod_id": "5289244",
      "qtd_barras_subtensao": 54,
      "pior_pu": 0.7516,
      "capacidade_kva": 75.0,
      "carregamento_pct": 126.0,
      "causa_predominante": "Sobrecarga no Trafo MT/BT (126.0% da capacidade)",
      "acao_recomendada": "Fazer upgrade de potência do trafo (75 kVA -> próximo escalão)"
    },
    {
      "trafo_dss": "UNTRMT_5271843",
      "cod_id": "5271843",
      "qtd_barras_subtensao": 54,
      "pior_pu": 0.7623,
      "capacidade_kva": 75.0,
      "carregamento_pct": 142.8,
      "causa_predominante": "Sobrecarga no Trafo MT/BT (142.8% da capacidade)",
      "acao_recomendada": "Fazer upgrade de potência do trafo (75 kVA -> próximo escalão)"
    },
    {
      "trafo_dss": "UNTRMT_5289262",
      "cod_id": "5289262",
      "qtd_barras_subtensao": 54,
      "pior_pu": 0.7826,
      "capacidade_kva": 112.0,
      "carregamento_pct": 48.4,
      "causa_predominante": "Alimentador MT (Subtensão Primária Severa: 0.832 PU)",
      "acao_recomendada": "Instalar banco de capacitores MT ou reconfigurar alimentador"
    },
    {
      "trafo_dss": "UNTRMT_5272038",
      "cod_id": "5272038",
      "qtd_barras_subtensao": 54,
      "pior_pu": 0.8149,
      "capacidade_kva": 112.0,
      "carregamento_pct": 75.1,
      "causa_predominante": "Alimentador MT (Subtensão Primária Severa: 0.892 PU)",
      "acao_recomendada": "Instalar banco de capacitores MT ou reconfigurar alimentador"
    },
    {
      "trafo_dss": "UNTRMT_5271661",
      "cod_id": "5271661",
      "qtd_barras_subtensao": 54,
      "pior_pu": 0.8475,
      "capacidade_kva": 30.0,
      "carregamento_pct": 22.8,
      "causa_predominante": "Alimentador MT (Subtensão Primária Severa: 0.863 PU)",
      "acao_recomendada": "Instalar banco de capacitores MT ou reconfigurar alimentador"
    },
    {
      "trafo_dss": "UNTRMT_5289082",
      "cod_id": "5289082",
      "qtd_barras_subtensao": 54,
      "pior_pu": 0.8136,
      "capacidade_kva": 75.0,
      "carregamento_pct": 130.6,
      "causa_predominante": "Sobrecarga no Trafo MT/BT (130.6% da capacidade)",
      "acao_recomendada": "Fazer upgrade de potência do trafo (75 kVA -> próximo escalão)"
    },
    {
      "trafo_dss": "UNTRMT_5288325",
      "cod_id": "5288325",
      "qtd_barras_subtensao": 54,
      "pior_pu": 0.6859,
      "capacidade_kva": 45.0,
      "carregamento_pct": 200.7,
      "causa_predominante": "Sobrecarga no Trafo MT/BT (200.7% da capacidade)",
      "acao_recomendada": "Fazer upgrade de potência do trafo (45 kVA -> próximo escalão)"
    },
    {
      "trafo_dss": "UNTRMT_5289011",
      "cod_id": "5289011",
      "qtd_barras_subtensao": 54,
      "pior_pu": 0.8206,
      "capacidade_kva": 75.0,
      "carregamento_pct": 205.5,
      "causa_predominante": "Sobrecarga no Trafo MT/BT (205.5% da capacidade)",
      "acao_recomendada": "Fazer upgrade de potência do trafo (75 kVA -> próximo escalão)"
    },
    {
      "trafo_dss": "UNTRMT_5289046",
      "cod_id": "5289046",
      "qtd_barras_subtensao": 54,
      "pior_pu": 0.8762,
      "capacidade_kva": 112.0,
      "carregamento_pct": 44.7,
      "causa_predominante": "Efeito Acumulado (MT + Trafo + BT)",
      "acao_recomendada": "Otimizar equilíbrio de fases e ajuste de tap"
    },
    {
      "trafo_dss": "UNTRMT_5271455",
      "cod_id": "5271455",
      "qtd_barras_subtensao": 54,
      "pior_pu": 0.7467,
      "capacidade_kva": 112.0,
      "carregamento_pct": 35.5,
      "causa_predominante": "Alimentador MT (Subtensão Primária Severa: 0.780 PU)",
      "acao_recomendada": "Instalar banco de capacitores MT ou reconfigurar alimentador"
    },
    {
      "trafo_dss": "UNTRMT_5289296",
      "cod_id": "5289296",
      "qtd_barras_subtensao": 54,
      "pior_pu": 0.6872,
      "capacidade_kva": 112.0,
      "carregamento_pct": 80.9,
      "causa_predominante": "Alimentador MT (Subtensão Primária Severa: 0.761 PU)",
      "acao_recomendada": "Instalar banco de capacitores MT ou reconfigurar alimentador"
    },
    {
      "trafo_dss": "UNTRMT_5270879",
      "cod_id": "5270879",
      "qtd_barras_subtensao": 54,
      "pior_pu": 0.8274,
      "capacidade_kva": 75.0,
      "carregamento_pct": 63.3,
      "causa_predominante": "Alimentador MT (Subtensão Primária Severa: 0.873 PU)",
      "acao_recomendada": "Instalar banco de capacitores MT ou reconfigurar alimentador"
    },
    {
      "trafo_dss": "UNTRMT_5289695",
      "cod_id": "5289695",
      "qtd_barras_subtensao": 54,
      "pior_pu": 0.8264,
      "capacidade_kva": 45.0,
      "carregamento_pct": 184.0,
      "causa_predominante": "Sobrecarga no Trafo MT/BT (184.0% da capacidade)",
      "acao_recomendada": "Fazer upgrade de potência do trafo (45 kVA -> próximo escalão)"
    },
    {
      "trafo_dss": "UNTRMT_5289689",
      "cod_id": "5289689",
      "qtd_barras_subtensao": 54,
      "pior_pu": 0.8304,
      "capacidade_kva": 112.0,
      "carregamento_pct": 84.7,
      "causa_predominante": "Efeito Acumulado (MT + Trafo + BT)",
      "acao_recomendada": "Otimizar equilíbrio de fases e ajuste de tap"
    },
    {
      "trafo_dss": "UNTRMT_5284434",
      "cod_id": "5284434",
      "qtd_barras_subtensao": 54,
      "pior_pu": 0.8408,
      "capacidade_kva": 112.0,
      "carregamento_pct": 65.0,
      "causa_predominante": "Efeito Acumulado (MT + Trafo + BT)",
      "acao_recomendada": "Otimizar equilíbrio de fases e ajuste de tap"
    },
    {
      "trafo_dss": "UNTRMT_5271313",
      "cod_id": "5271313",
      "qtd_barras_subtensao": 54,
      "pior_pu": 0.8235,
      "capacidade_kva": 75.0,
      "carregamento_pct": 191.1,
      "causa_predominante": "Sobrecarga no Trafo MT/BT (191.1% da capacidade)",
      "acao_recomendada": "Fazer upgrade de potência do trafo (75 kVA -> próximo escalão)"
    },
    {
      "trafo_dss": "UNTRMT_5590440",
      "cod_id": "5590440",
      "qtd_barras_subtensao": 54,
      "pior_pu": 0.7547,
      "capacidade_kva": 75.0,
      "carregamento_pct": 120.1,
      "causa_predominante": "Sobrecarga no Trafo MT/BT (120.1% da capacidade)",
      "acao_recomendada": "Fazer upgrade de potência do trafo (75 kVA -> próximo escalão)"
    },
    {
      "trafo_dss": "UNTRMT_5289714",
      "cod_id": "5289714",
      "qtd_barras_subtensao": 54,
      "pior_pu": 0.7215,
      "capacidade_kva": 45.0,
      "carregamento_pct": 213.3,
      "causa_predominante": "Sobrecarga no Trafo MT/BT (213.3% da capacidade)",
      "acao_recomendada": "Fazer upgrade de potência do trafo (45 kVA -> próximo escalão)"
    },
    {
      "trafo_dss": "UNTRMT_5271986",
      "cod_id": "5271986",
      "qtd_barras_subtensao": 54,
      "pior_pu": 0.7402,
      "capacidade_kva": 75.0,
      "carregamento_pct": 201.6,
      "causa_predominante": "Sobrecarga no Trafo MT/BT (201.6% da capacidade)",
      "acao_recomendada": "Fazer upgrade de potência do trafo (75 kVA -> próximo escalão)"
    },
    {
      "trafo_dss": "UNTRMT_5271999",
      "cod_id": "5271999",
      "qtd_barras_subtensao": 54,
      "pior_pu": 0.8287,
      "capacidade_kva": 150.0,
      "carregamento_pct": 74.4,
      "causa_predominante": "Alimentador MT (Subtensão Primária Severa: 0.890 PU)",
      "acao_recomendada": "Instalar banco de capacitores MT ou reconfigurar alimentador"
    },
    {
      "trafo_dss": "UNTRMT_5271979",
      "cod_id": "5271979",
      "qtd_barras_subtensao": 54,
      "pior_pu": 0.7757,
      "capacidade_kva": 112.0,
      "carregamento_pct": 118.5,
      "causa_predominante": "Sobrecarga no Trafo MT/BT (118.5% da capacidade)",
      "acao_recomendada": "Fazer upgrade de potência do trafo (112 kVA -> próximo escalão)"
    },
    {
      "trafo_dss": "UNTRMT_5270686",
      "cod_id": "5270686",
      "qtd_barras_subtensao": 54,
      "pior_pu": 0.8643,
      "capacidade_kva": 75.0,
      "carregamento_pct": 22.0,
      "causa_predominante": "Alimentador MT (Subtensão Primária Severa: 0.898 PU)",
      "acao_recomendada": "Instalar banco de capacitores MT ou reconfigurar alimentador"
    },
    {
      "trafo_dss": "UNTRMT_5288251",
      "cod_id": "5288251",
      "qtd_barras_subtensao": 54,
      "pior_pu": 0.7777,
      "capacidade_kva": 45.0,
      "carregamento_pct": 244.3,
      "causa_predominante": "Sobrecarga no Trafo MT/BT (244.3% da capacidade)",
      "acao_recomendada": "Fazer upgrade de potência do trafo (45 kVA -> próximo escalão)"
    },
    {
      "trafo_dss": "UNTRMT_5271223",
      "cod_id": "5271223",
      "qtd_barras_subtensao": 54,
      "pior_pu": 0.8767,
      "capacidade_kva": 75.0,
      "carregamento_pct": 102.5,
      "causa_predominante": "Sobrecarga no Trafo MT/BT (102.5% da capacidade)",
      "acao_recomendada": "Fazer upgrade de potência do trafo (75 kVA -> próximo escalão)"
    },
    {
      "trafo_dss": "UNTRMT_5288258",
      "cod_id": "5288258",
      "qtd_barras_subtensao": 54,
      "pior_pu": 0.8494,
      "capacidade_kva": 75.0,
      "carregamento_pct": 18.6,
      "causa_predominante": "Alimentador MT (Subtensão Primária Severa: 0.881 PU)",
      "acao_recomendada": "Instalar banco de capacitores MT ou reconfigurar alimentador"
    },
    {
      "trafo_dss": "UNTRMT_5288239",
      "cod_id": "5288239",
      "qtd_barras_subtensao": 54,
      "pior_pu": 0.84,
      "capacidade_kva": 75.0,
      "carregamento_pct": 65.3,
      "causa_predominante": "Alimentador MT (Subtensão Primária Severa: 0.893 PU)",
      "acao_recomendada": "Instalar banco de capacitores MT ou reconfigurar alimentador"
    },
    {
      "trafo_dss": "UNTRMT_5289529",
      "cod_id": "5289529",
      "qtd_barras_subtensao": 52,
      "pior_pu": 0.7487,
      "capacidade_kva": 112.0,
      "carregamento_pct": 48.0,
      "causa_predominante": "Alimentador MT (Subtensão Primária Severa: 0.815 PU)",
      "acao_recomendada": "Instalar banco de capacitores MT ou reconfigurar alimentador"
    },
    {
      "trafo_dss": "UNTRMT_5288022",
      "cod_id": "5288022",
      "qtd_barras_subtensao": 52,
      "pior_pu": 0.8742,
      "capacidade_kva": 25.0,
      "carregamento_pct": 40.2,
      "causa_predominante": "Alimentador MT (Subtensão Primária Severa: 0.891 PU)",
      "acao_recomendada": "Instalar banco de capacitores MT ou reconfigurar alimentador"
    },
    {
      "trafo_dss": "UNTRMT_5562721",
      "cod_id": "5562721",
      "qtd_barras_subtensao": 52,
      "pior_pu": 0.7709,
      "capacidade_kva": 112.0,
      "carregamento_pct": 97.6,
      "causa_predominante": "Alimentador MT (Subtensão Primária Severa: 0.858 PU)",
      "acao_recomendada": "Instalar banco de capacitores MT ou reconfigurar alimentador"
    },
    {
      "trafo_dss": "UNTRMT_5284492",
      "cod_id": "5284492",
      "qtd_barras_subtensao": 52,
      "pior_pu": 0.8185,
      "capacidade_kva": 112.0,
      "carregamento_pct": 88.3,
      "causa_predominante": "Efeito Acumulado (MT + Trafo + BT)",
      "acao_recomendada": "Otimizar equilíbrio de fases e ajuste de tap"
    },
    {
      "trafo_dss": "UNTRMT_5289034",
      "cod_id": "5289034",
      "qtd_barras_subtensao": 51,
      "pior_pu": 0.8942,
      "capacidade_kva": 112.0,
      "carregamento_pct": 24.9,
      "causa_predominante": "Efeito Acumulado (MT + Trafo + BT)",
      "acao_recomendada": "Otimizar equilíbrio de fases e ajuste de tap"
    },
    {
      "trafo_dss": "UNTRMT_5289554",
      "cod_id": "5289554",
      "qtd_barras_subtensao": 51,
      "pior_pu": 0.7993,
      "capacidade_kva": 45.0,
      "carregamento_pct": 230.9,
      "causa_predominante": "Sobrecarga no Trafo MT/BT (230.9% da capacidade)",
      "acao_recomendada": "Fazer upgrade de potência do trafo (45 kVA -> próximo escalão)"
    },
    {
      "trafo_dss": "UNTRMT_5271618",
      "cod_id": "5271618",
      "qtd_barras_subtensao": 51,
      "pior_pu": 0.81,
      "capacidade_kva": 75.0,
      "carregamento_pct": 122.1,
      "causa_predominante": "Sobrecarga no Trafo MT/BT (122.1% da capacidade)",
      "acao_recomendada": "Fazer upgrade de potência do trafo (75 kVA -> próximo escalão)"
    },
    {
      "trafo_dss": "UNTRMT_5289091",
      "cod_id": "5289091",
      "qtd_barras_subtensao": 51,
      "pior_pu": 0.8511,
      "capacidade_kva": 75.0,
      "carregamento_pct": 83.7,
      "causa_predominante": "Efeito Acumulado (MT + Trafo + BT)",
      "acao_recomendada": "Otimizar equilíbrio de fases e ajuste de tap"
    },
    {
      "trafo_dss": "UNTRMT_5270965",
      "cod_id": "5270965",
      "qtd_barras_subtensao": 51,
      "pior_pu": 0.6661,
      "capacidade_kva": 112.0,
      "carregamento_pct": 89.3,
      "causa_predominante": "Alimentador MT (Subtensão Primária Severa: 0.810 PU)",
      "acao_recomendada": "Instalar banco de capacitores MT ou reconfigurar alimentador"
    },
    {
      "trafo_dss": "UNTRMT_5723930",
      "cod_id": "5723930",
      "qtd_barras_subtensao": 51,
      "pior_pu": 0.738,
      "capacidade_kva": 112.0,
      "carregamento_pct": 43.5,
      "causa_predominante": "Alimentador MT (Subtensão Primária Severa: 0.829 PU)",
      "acao_recomendada": "Instalar banco de capacitores MT ou reconfigurar alimentador"
    },
    {
      "trafo_dss": "UNTRMT_5289084",
      "cod_id": "5289084",
      "qtd_barras_subtensao": 51,
      "pior_pu": 0.8639,
      "capacidade_kva": 75.0,
      "carregamento_pct": 76.9,
      "causa_predominante": "Efeito Acumulado (MT + Trafo + BT)",
      "acao_recomendada": "Otimizar equilíbrio de fases e ajuste de tap"
    },
    {
      "trafo_dss": "UNTRMT_5272483",
      "cod_id": "5272483",
      "qtd_barras_subtensao": 51,
      "pior_pu": 0.8032,
      "capacidade_kva": 75.0,
      "carregamento_pct": 129.6,
      "causa_predominante": "Sobrecarga no Trafo MT/BT (129.6% da capacidade)",
      "acao_recomendada": "Fazer upgrade de potência do trafo (75 kVA -> próximo escalão)"
    },
    {
      "trafo_dss": "UNTRMT_5284451",
      "cod_id": "5284451",
      "qtd_barras_subtensao": 51,
      "pior_pu": 0.8156,
      "capacidade_kva": 75.0,
      "carregamento_pct": 104.8,
      "causa_predominante": "Sobrecarga no Trafo MT/BT (104.8% da capacidade)",
      "acao_recomendada": "Fazer upgrade de potência do trafo (75 kVA -> próximo escalão)"
    },
    {
      "trafo_dss": "UNTRMT_5291631",
      "cod_id": "5291631",
      "qtd_barras_subtensao": 51,
      "pior_pu": 0.7947,
      "capacidade_kva": 75.0,
      "carregamento_pct": 199.4,
      "causa_predominante": "Sobrecarga no Trafo MT/BT (199.4% da capacidade)",
      "acao_recomendada": "Fazer upgrade de potência do trafo (75 kVA -> próximo escalão)"
    },
    {
      "trafo_dss": "UNTRMT_5270941",
      "cod_id": "5270941",
      "qtd_barras_subtensao": 51,
      "pior_pu": 0.7553,
      "capacidade_kva": 150.0,
      "carregamento_pct": 86.6,
      "causa_predominante": "Alimentador MT (Subtensão Primária Severa: 0.813 PU)",
      "acao_recomendada": "Instalar banco de capacitores MT ou reconfigurar alimentador"
    },
    {
      "trafo_dss": "UNTRMT_5624663",
      "cod_id": "5624663",
      "qtd_barras_subtensao": 51,
      "pior_pu": 0.744,
      "capacidade_kva": 75.0,
      "carregamento_pct": 16.6,
      "causa_predominante": "Alimentador MT (Subtensão Primária Severa: 0.781 PU)",
      "acao_recomendada": "Instalar banco de capacitores MT ou reconfigurar alimentador"
    },
    {
      "trafo_dss": "UNTRMT_5289090",
      "cod_id": "5289090",
      "qtd_barras_subtensao": 51,
      "pior_pu": 0.8575,
      "capacidade_kva": 75.0,
      "carregamento_pct": 94.9,
      "causa_predominante": "Efeito Acumulado (MT + Trafo + BT)",
      "acao_recomendada": "Otimizar equilíbrio de fases e ajuste de tap"
    },
    {
      "trafo_dss": "UNTRMT_5271663",
      "cod_id": "5271663",
      "qtd_barras_subtensao": 51,
      "pior_pu": 0.8644,
      "capacidade_kva": 30.0,
      "carregamento_pct": 1.1,
      "causa_predominante": "Alimentador MT (Subtensão Primária Severa: 0.872 PU)",
      "acao_recomendada": "Instalar banco de capacitores MT ou reconfigurar alimentador"
    },
    {
      "trafo_dss": "UNTRMT_5793843",
      "cod_id": "5793843",
      "qtd_barras_subtensao": 51,
      "pior_pu": 0.8142,
      "capacidade_kva": 225.0,
      "carregamento_pct": 0.0,
      "causa_predominante": "Alimentador MT (Subtensão Primária Severa: 0.828 PU)",
      "acao_recomendada": "Instalar banco de capacitores MT ou reconfigurar alimentador"
    },
    {
      "trafo_dss": "UNTRMT_5291696",
      "cod_id": "5291696",
      "qtd_barras_subtensao": 51,
      "pior_pu": 0.8053,
      "capacidade_kva": 112.0,
      "carregamento_pct": 152.8,
      "causa_predominante": "Sobrecarga no Trafo MT/BT (152.8% da capacidade)",
      "acao_recomendada": "Fazer upgrade de potência do trafo (112 kVA -> próximo escalão)"
    },
    {
      "trafo_dss": "UNTRMT_5291690",
      "cod_id": "5291690",
      "qtd_barras_subtensao": 51,
      "pior_pu": 0.876,
      "capacidade_kva": 75.0,
      "carregamento_pct": 37.8,
      "causa_predominante": "Efeito Acumulado (MT + Trafo + BT)",
      "acao_recomendada": "Otimizar equilíbrio de fases e ajuste de tap"
    },
    {
      "trafo_dss": "UNTRMT_5291632",
      "cod_id": "5291632",
      "qtd_barras_subtensao": 51,
      "pior_pu": 0.888,
      "capacidade_kva": 112.0,
      "carregamento_pct": 28.3,
      "causa_predominante": "Efeito Acumulado (MT + Trafo + BT)",
      "acao_recomendada": "Otimizar equilíbrio de fases e ajuste de tap"
    },
    {
      "trafo_dss": "UNTRMT_5291637",
      "cod_id": "5291637",
      "qtd_barras_subtensao": 51,
      "pior_pu": 0.8224,
      "capacidade_kva": 45.0,
      "carregamento_pct": 183.2,
      "causa_predominante": "Sobrecarga no Trafo MT/BT (183.2% da capacidade)",
      "acao_recomendada": "Fazer upgrade de potência do trafo (45 kVA -> próximo escalão)"
    },
    {
      "trafo_dss": "UNTRMT_5793821",
      "cod_id": "5793821",
      "qtd_barras_subtensao": 51,
      "pior_pu": 0.8142,
      "capacidade_kva": 225.0,
      "carregamento_pct": 0.0,
      "causa_predominante": "Alimentador MT (Subtensão Primária Severa: 0.828 PU)",
      "acao_recomendada": "Instalar banco de capacitores MT ou reconfigurar alimentador"
    },
    {
      "trafo_dss": "UNTRMT_5790400",
      "cod_id": "5790400",
      "qtd_barras_subtensao": 51,
      "pior_pu": 0.8142,
      "capacidade_kva": 15.0,
      "carregamento_pct": 0.0,
      "causa_predominante": "Alimentador MT (Subtensão Primária Severa: 0.828 PU)",
      "acao_recomendada": "Instalar banco de capacitores MT ou reconfigurar alimentador"
    },
    {
      "trafo_dss": "UNTRMT_5284491",
      "cod_id": "5284491",
      "qtd_barras_subtensao": 51,
      "pior_pu": 0.7534,
      "capacidade_kva": 75.0,
      "carregamento_pct": 198.6,
      "causa_predominante": "Sobrecarga no Trafo MT/BT (198.6% da capacidade)",
      "acao_recomendada": "Fazer upgrade de potência do trafo (75 kVA -> próximo escalão)"
    },
    {
      "trafo_dss": "UNTRMT_5447885",
      "cod_id": "5447885",
      "qtd_barras_subtensao": 51,
      "pior_pu": 0.8464,
      "capacidade_kva": 75.0,
      "carregamento_pct": 122.4,
      "causa_predominante": "Sobrecarga no Trafo MT/BT (122.4% da capacidade)",
      "acao_recomendada": "Fazer upgrade de potência do trafo (75 kVA -> próximo escalão)"
    },
    {
      "trafo_dss": "UNTRMT_5289770",
      "cod_id": "5289770",
      "qtd_barras_subtensao": 51,
      "pior_pu": 0.7003,
      "capacidade_kva": 75.0,
      "carregamento_pct": 72.8,
      "causa_predominante": "Alimentador MT (Subtensão Primária Severa: 0.783 PU)",
      "acao_recomendada": "Instalar banco de capacitores MT ou reconfigurar alimentador"
    },
    {
      "trafo_dss": "UNTRMT_5271880",
      "cod_id": "5271880",
      "qtd_barras_subtensao": 51,
      "pior_pu": 0.879,
      "capacidade_kva": 75.0,
      "carregamento_pct": 78.6,
      "causa_predominante": "Efeito Acumulado (MT + Trafo + BT)",
      "acao_recomendada": "Otimizar equilíbrio de fases e ajuste de tap"
    },
    {
      "trafo_dss": "UNTRMT_5271508",
      "cod_id": "5271508",
      "qtd_barras_subtensao": 51,
      "pior_pu": 0.715,
      "capacidade_kva": 112.0,
      "carregamento_pct": 54.9,
      "causa_predominante": "Alimentador MT (Subtensão Primária Severa: 0.775 PU)",
      "acao_recomendada": "Instalar banco de capacitores MT ou reconfigurar alimentador"
    },
    {
      "trafo_dss": "UNTRMT_5284433",
      "cod_id": "5284433",
      "qtd_barras_subtensao": 50,
      "pior_pu": 0.8234,
      "capacidade_kva": 45.0,
      "carregamento_pct": 148.1,
      "causa_predominante": "Sobrecarga no Trafo MT/BT (148.1% da capacidade)",
      "acao_recomendada": "Fazer upgrade de potência do trafo (45 kVA -> próximo escalão)"
    },
    {
      "trafo_dss": "UNTRMT_5563425",
      "cod_id": "5563425",
      "qtd_barras_subtensao": 50,
      "pior_pu": 0.7572,
      "capacidade_kva": 75.0,
      "carregamento_pct": 31.7,
      "causa_predominante": "Alimentador MT (Subtensão Primária Severa: 0.795 PU)",
      "acao_recomendada": "Instalar banco de capacitores MT ou reconfigurar alimentador"
    },
    {
      "trafo_dss": "UNTRMT_5284514",
      "cod_id": "5284514",
      "qtd_barras_subtensao": 50,
      "pior_pu": 0.7755,
      "capacidade_kva": 75.0,
      "carregamento_pct": 108.7,
      "causa_predominante": "Sobrecarga no Trafo MT/BT (108.7% da capacidade)",
      "acao_recomendada": "Fazer upgrade de potência do trafo (75 kVA -> próximo escalão)"
    },
    {
      "trafo_dss": "UNTRMT_5271445",
      "cod_id": "5271445",
      "qtd_barras_subtensao": 49,
      "pior_pu": 0.8138,
      "capacidade_kva": 150.0,
      "carregamento_pct": 91.7,
      "causa_predominante": "Alimentador MT (Subtensão Primária Severa: 0.867 PU)",
      "acao_recomendada": "Instalar banco de capacitores MT ou reconfigurar alimentador"
    },
    {
      "trafo_dss": "UNTRMT_5578117",
      "cod_id": "5578117",
      "qtd_barras_subtensao": 49,
      "pior_pu": 0.7356,
      "capacidade_kva": 75.0,
      "carregamento_pct": 322.6,
      "causa_predominante": "Sobrecarga no Trafo MT/BT (322.6% da capacidade)",
      "acao_recomendada": "Fazer upgrade de potência do trafo (75 kVA -> próximo escalão)"
    },
    {
      "trafo_dss": "UNTRMT_5289699",
      "cod_id": "5289699",
      "qtd_barras_subtensao": 49,
      "pior_pu": 0.7083,
      "capacidade_kva": 45.0,
      "carregamento_pct": 246.0,
      "causa_predominante": "Sobrecarga no Trafo MT/BT (246.0% da capacidade)",
      "acao_recomendada": "Fazer upgrade de potência do trafo (45 kVA -> próximo escalão)"
    },
    {
      "trafo_dss": "UNTRMT_5288275",
      "cod_id": "5288275",
      "qtd_barras_subtensao": 48,
      "pior_pu": 0.7605,
      "capacidade_kva": 75.0,
      "carregamento_pct": 131.6,
      "causa_predominante": "Sobrecarga no Trafo MT/BT (131.6% da capacidade)",
      "acao_recomendada": "Fazer upgrade de potência do trafo (75 kVA -> próximo escalão)"
    },
    {
      "trafo_dss": "UNTRMT_5546350",
      "cod_id": "5546350",
      "qtd_barras_subtensao": 48,
      "pior_pu": 0.6928,
      "capacidade_kva": 112.0,
      "carregamento_pct": 80.6,
      "causa_predominante": "Alimentador MT (Subtensão Primária Severa: 0.775 PU)",
      "acao_recomendada": "Instalar banco de capacitores MT ou reconfigurar alimentador"
    },
    {
      "trafo_dss": "UNTRMT_5288268",
      "cod_id": "5288268",
      "qtd_barras_subtensao": 48,
      "pior_pu": 0.8463,
      "capacidade_kva": 112.0,
      "carregamento_pct": 73.2,
      "causa_predominante": "Efeito Acumulado (MT + Trafo + BT)",
      "acao_recomendada": "Otimizar equilíbrio de fases e ajuste de tap"
    },
    {
      "trafo_dss": "UNTRMT_5560138",
      "cod_id": "5560138",
      "qtd_barras_subtensao": 48,
      "pior_pu": 0.7913,
      "capacidade_kva": 75.0,
      "carregamento_pct": 55.5,
      "causa_predominante": "Alimentador MT (Subtensão Primária Severa: 0.855 PU)",
      "acao_recomendada": "Instalar banco de capacitores MT ou reconfigurar alimentador"
    },
    {
      "trafo_dss": "UNTRMT_5289748",
      "cod_id": "5289748",
      "qtd_barras_subtensao": 48,
      "pior_pu": 0.7379,
      "capacidade_kva": 45.0,
      "carregamento_pct": 107.3,
      "causa_predominante": "Sobrecarga no Trafo MT/BT (107.3% da capacidade)",
      "acao_recomendada": "Fazer upgrade de potência do trafo (45 kVA -> próximo escalão)"
    },
    {
      "trafo_dss": "UNTRMT_5272028",
      "cod_id": "5272028",
      "qtd_barras_subtensao": 48,
      "pior_pu": 0.8509,
      "capacidade_kva": 150.0,
      "carregamento_pct": 54.7,
      "causa_predominante": "Alimentador MT (Subtensão Primária Severa: 0.897 PU)",
      "acao_recomendada": "Instalar banco de capacitores MT ou reconfigurar alimentador"
    },
    {
      "trafo_dss": "UNTRMT_5289259",
      "cod_id": "5289259",
      "qtd_barras_subtensao": 48,
      "pior_pu": 0.7755,
      "capacidade_kva": 112.0,
      "carregamento_pct": 54.3,
      "causa_predominante": "Alimentador MT (Subtensão Primária Severa: 0.832 PU)",
      "acao_recomendada": "Instalar banco de capacitores MT ou reconfigurar alimentador"
    },
    {
      "trafo_dss": "UNTRMT_5284464",
      "cod_id": "5284464",
      "qtd_barras_subtensao": 48,
      "pior_pu": 0.7942,
      "capacidade_kva": 75.0,
      "carregamento_pct": 147.3,
      "causa_predominante": "Sobrecarga no Trafo MT/BT (147.3% da capacidade)",
      "acao_recomendada": "Fazer upgrade de potência do trafo (75 kVA -> próximo escalão)"
    },
    {
      "trafo_dss": "UNTRMT_5289698",
      "cod_id": "5289698",
      "qtd_barras_subtensao": 48,
      "pior_pu": 0.7683,
      "capacidade_kva": 45.0,
      "carregamento_pct": 177.6,
      "causa_predominante": "Sobrecarga no Trafo MT/BT (177.6% da capacidade)",
      "acao_recomendada": "Fazer upgrade de potência do trafo (45 kVA -> próximo escalão)"
    },
    {
      "trafo_dss": "UNTRMT_5546352",
      "cod_id": "5546352",
      "qtd_barras_subtensao": 48,
      "pior_pu": 0.725,
      "capacidade_kva": 112.0,
      "carregamento_pct": 53.2,
      "causa_predominante": "Alimentador MT (Subtensão Primária Severa: 0.776 PU)",
      "acao_recomendada": "Instalar banco de capacitores MT ou reconfigurar alimentador"
    },
    {
      "trafo_dss": "UNTRMT_5720376",
      "cod_id": "5720376",
      "qtd_barras_subtensao": 48,
      "pior_pu": 0.8049,
      "capacidade_kva": 112.0,
      "carregamento_pct": 0.0,
      "causa_predominante": "Alimentador MT (Subtensão Primária Severa: 0.819 PU)",
      "acao_recomendada": "Instalar banco de capacitores MT ou reconfigurar alimentador"
    },
    {
      "trafo_dss": "UNTRMT_5270954",
      "cod_id": "5270954",
      "qtd_barras_subtensao": 48,
      "pior_pu": 0.7331,
      "capacidade_kva": 112.0,
      "carregamento_pct": 78.4,
      "causa_predominante": "Alimentador MT (Subtensão Primária Severa: 0.813 PU)",
      "acao_recomendada": "Instalar banco de capacitores MT ou reconfigurar alimentador"
    },
    {
      "trafo_dss": "UNTRMT_5272520",
      "cod_id": "5272520",
      "qtd_barras_subtensao": 48,
      "pior_pu": 0.893,
      "capacidade_kva": 112.0,
      "carregamento_pct": 20.4,
      "causa_predominante": "Efeito Acumulado (MT + Trafo + BT)",
      "acao_recomendada": "Otimizar equilíbrio de fases e ajuste de tap"
    },
    {
      "trafo_dss": "UNTRMT_5720363",
      "cod_id": "5720363",
      "qtd_barras_subtensao": 48,
      "pior_pu": 0.8049,
      "capacidade_kva": 112.0,
      "carregamento_pct": 0.0,
      "causa_predominante": "Alimentador MT (Subtensão Primária Severa: 0.819 PU)",
      "acao_recomendada": "Instalar banco de capacitores MT ou reconfigurar alimentador"
    },
    {
      "trafo_dss": "UNTRMT_5271617",
      "cod_id": "5271617",
      "qtd_barras_subtensao": 48,
      "pior_pu": 0.7655,
      "capacidade_kva": 75.0,
      "carregamento_pct": 175.2,
      "causa_predominante": "Sobrecarga no Trafo MT/BT (175.2% da capacidade)",
      "acao_recomendada": "Fazer upgrade de potência do trafo (75 kVA -> próximo escalão)"
    },
    {
      "trafo_dss": "UNTRMT_5720367",
      "cod_id": "5720367",
      "qtd_barras_subtensao": 48,
      "pior_pu": 0.8049,
      "capacidade_kva": 112.0,
      "carregamento_pct": 0.0,
      "causa_predominante": "Alimentador MT (Subtensão Primária Severa: 0.819 PU)",
      "acao_recomendada": "Instalar banco de capacitores MT ou reconfigurar alimentador"
    },
    {
      "trafo_dss": "UNTRMT_5288340",
      "cod_id": "5288340",
      "qtd_barras_subtensao": 48,
      "pior_pu": 0.8183,
      "capacidade_kva": 45.0,
      "carregamento_pct": 42.1,
      "causa_predominante": "Alimentador MT (Subtensão Primária Severa: 0.870 PU)",
      "acao_recomendada": "Instalar banco de capacitores MT ou reconfigurar alimentador"
    },
    {
      "trafo_dss": "UNTRMT_5291604",
      "cod_id": "5291604",
      "qtd_barras_subtensao": 48,
      "pior_pu": 0.7834,
      "capacidade_kva": 45.0,
      "carregamento_pct": 233.6,
      "causa_predominante": "Sobrecarga no Trafo MT/BT (233.6% da capacidade)",
      "acao_recomendada": "Fazer upgrade de potência do trafo (45 kVA -> próximo escalão)"
    },
    {
      "trafo_dss": "UNTRMT_5720346",
      "cod_id": "5720346",
      "qtd_barras_subtensao": 48,
      "pior_pu": 0.8049,
      "capacidade_kva": 112.0,
      "carregamento_pct": 0.0,
      "causa_predominante": "Alimentador MT (Subtensão Primária Severa: 0.819 PU)",
      "acao_recomendada": "Instalar banco de capacitores MT ou reconfigurar alimentador"
    },
    {
      "trafo_dss": "UNTRMT_5284461",
      "cod_id": "5284461",
      "qtd_barras_subtensao": 48,
      "pior_pu": 0.8045,
      "capacidade_kva": 112.0,
      "carregamento_pct": 93.9,
      "causa_predominante": "Efeito Acumulado (MT + Trafo + BT)",
      "acao_recomendada": "Otimizar equilíbrio de fases e ajuste de tap"
    },
    {
      "trafo_dss": "UNTRMT_5754717",
      "cod_id": "5754717",
      "qtd_barras_subtensao": 48,
      "pior_pu": 0.8737,
      "capacidade_kva": 225.0,
      "carregamento_pct": 19.7,
      "causa_predominante": "Alimentador MT (Subtensão Primária Severa: 0.890 PU)",
      "acao_recomendada": "Instalar banco de capacitores MT ou reconfigurar alimentador"
    },
    {
      "trafo_dss": "UNTRMT_5793741",
      "cod_id": "5793741",
      "qtd_barras_subtensao": 48,
      "pior_pu": 0.8142,
      "capacidade_kva": 225.0,
      "carregamento_pct": 0.0,
      "causa_predominante": "Alimentador MT (Subtensão Primária Severa: 0.828 PU)",
      "acao_recomendada": "Instalar banco de capacitores MT ou reconfigurar alimentador"
    },
    {
      "trafo_dss": "UNTRMT_5793773",
      "cod_id": "5793773",
      "qtd_barras_subtensao": 48,
      "pior_pu": 0.8142,
      "capacidade_kva": 150.0,
      "carregamento_pct": 0.0,
      "causa_predominante": "Alimentador MT (Subtensão Primária Severa: 0.828 PU)",
      "acao_recomendada": "Instalar banco de capacitores MT ou reconfigurar alimentador"
    },
    {
      "trafo_dss": "UNTRMT_5288120",
      "cod_id": "5288120",
      "qtd_barras_subtensao": 48,
      "pior_pu": 0.8044,
      "capacidade_kva": 75.0,
      "carregamento_pct": 79.6,
      "causa_predominante": "Alimentador MT (Subtensão Primária Severa: 0.887 PU)",
      "acao_recomendada": "Instalar banco de capacitores MT ou reconfigurar alimentador"
    },
    {
      "trafo_dss": "UNTRMT_5291643",
      "cod_id": "5291643",
      "qtd_barras_subtensao": 48,
      "pior_pu": 0.8845,
      "capacidade_kva": 75.0,
      "carregamento_pct": 43.0,
      "causa_predominante": "Efeito Acumulado (MT + Trafo + BT)",
      "acao_recomendada": "Otimizar equilíbrio de fases e ajuste de tap"
    },
    {
      "trafo_dss": "UNTRMT_5429532",
      "cod_id": "5429532",
      "qtd_barras_subtensao": 48,
      "pior_pu": 0.8088,
      "capacidade_kva": 75.0,
      "carregamento_pct": 83.7,
      "causa_predominante": "Efeito Acumulado (MT + Trafo + BT)",
      "acao_recomendada": "Otimizar equilíbrio de fases e ajuste de tap"
    },
    {
      "trafo_dss": "UNTRMT_5432262",
      "cod_id": "5432262",
      "qtd_barras_subtensao": 48,
      "pior_pu": 0.7951,
      "capacidade_kva": 45.0,
      "carregamento_pct": 83.1,
      "causa_predominante": "Alimentador MT (Subtensão Primária Severa: 0.862 PU)",
      "acao_recomendada": "Instalar banco de capacitores MT ou reconfigurar alimentador"
    },
    {
      "trafo_dss": "UNTRMT_5314050",
      "cod_id": "5314050",
      "qtd_barras_subtensao": 48,
      "pior_pu": 0.7063,
      "capacidade_kva": 30.0,
      "carregamento_pct": 142.8,
      "causa_predominante": "Sobrecarga no Trafo MT/BT (142.8% da capacidade)",
      "acao_recomendada": "Fazer upgrade de potência do trafo (30 kVA -> próximo escalão)"
    },
    {
      "trafo_dss": "UNTRMT_5289229",
      "cod_id": "5289229",
      "qtd_barras_subtensao": 48,
      "pior_pu": 0.7575,
      "capacidade_kva": 112.0,
      "carregamento_pct": 70.6,
      "causa_predominante": "Alimentador MT (Subtensão Primária Severa: 0.818 PU)",
      "acao_recomendada": "Instalar banco de capacitores MT ou reconfigurar alimentador"
    },
    {
      "trafo_dss": "UNTRMT_5284482",
      "cod_id": "5284482",
      "qtd_barras_subtensao": 48,
      "pior_pu": 0.8068,
      "capacidade_kva": 75.0,
      "carregamento_pct": 101.7,
      "causa_predominante": "Sobrecarga no Trafo MT/BT (101.7% da capacidade)",
      "acao_recomendada": "Fazer upgrade de potência do trafo (75 kVA -> próximo escalão)"
    },
    {
      "trafo_dss": "UNTRMT_5289703",
      "cod_id": "5289703",
      "qtd_barras_subtensao": 48,
      "pior_pu": 0.7627,
      "capacidade_kva": 45.0,
      "carregamento_pct": 165.4,
      "causa_predominante": "Sobrecarga no Trafo MT/BT (165.4% da capacidade)",
      "acao_recomendada": "Fazer upgrade de potência do trafo (45 kVA -> próximo escalão)"
    },
    {
      "trafo_dss": "UNTRMT_5340235",
      "cod_id": "5340235",
      "qtd_barras_subtensao": 48,
      "pior_pu": 0.7672,
      "capacidade_kva": 75.0,
      "carregamento_pct": 160.3,
      "causa_predominante": "Sobrecarga no Trafo MT/BT (160.3% da capacidade)",
      "acao_recomendada": "Fazer upgrade de potência do trafo (75 kVA -> próximo escalão)"
    },
    {
      "trafo_dss": "UNTRMT_5284505",
      "cod_id": "5284505",
      "qtd_barras_subtensao": 48,
      "pior_pu": 0.7453,
      "capacidade_kva": 112.0,
      "carregamento_pct": 85.3,
      "causa_predominante": "Efeito Acumulado (MT + Trafo + BT)",
      "acao_recomendada": "Otimizar equilíbrio de fases e ajuste de tap"
    },
    {
      "trafo_dss": "UNTRMT_5272208",
      "cod_id": "5272208",
      "qtd_barras_subtensao": 48,
      "pior_pu": 0.8596,
      "capacidade_kva": 112.0,
      "carregamento_pct": 139.3,
      "causa_predominante": "Sobrecarga no Trafo MT/BT (139.3% da capacidade)",
      "acao_recomendada": "Fazer upgrade de potência do trafo (112 kVA -> próximo escalão)"
    },
    {
      "trafo_dss": "UNTRMT_5793713",
      "cod_id": "5793713",
      "qtd_barras_subtensao": 48,
      "pior_pu": 0.8142,
      "capacidade_kva": 225.0,
      "carregamento_pct": 0.0,
      "causa_predominante": "Alimentador MT (Subtensão Primária Severa: 0.828 PU)",
      "acao_recomendada": "Instalar banco de capacitores MT ou reconfigurar alimentador"
    },
    {
      "trafo_dss": "UNTRMT_5270869",
      "cod_id": "5270869",
      "qtd_barras_subtensao": 48,
      "pior_pu": 0.7955,
      "capacidade_kva": 150.0,
      "carregamento_pct": 39.1,
      "causa_predominante": "Alimentador MT (Subtensão Primária Severa: 0.858 PU)",
      "acao_recomendada": "Instalar banco de capacitores MT ou reconfigurar alimentador"
    },
    {
      "trafo_dss": "UNTRMT_5270887",
      "cod_id": "5270887",
      "qtd_barras_subtensao": 48,
      "pior_pu": 0.764,
      "capacidade_kva": 75.0,
      "carregamento_pct": 123.1,
      "causa_predominante": "Sobrecarga no Trafo MT/BT (123.1% da capacidade)",
      "acao_recomendada": "Fazer upgrade de potência do trafo (75 kVA -> próximo escalão)"
    },
    {
      "trafo_dss": "UNTRMT_5270590",
      "cod_id": "5270590",
      "qtd_barras_subtensao": 48,
      "pior_pu": 0.8843,
      "capacidade_kva": 112.0,
      "carregamento_pct": 58.0,
      "causa_predominante": "Efeito Acumulado (MT + Trafo + BT)",
      "acao_recomendada": "Otimizar equilíbrio de fases e ajuste de tap"
    },
    {
      "trafo_dss": "UNTRMT_5743929",
      "cod_id": "5743929",
      "qtd_barras_subtensao": 48,
      "pior_pu": 0.8664,
      "capacidade_kva": 75.0,
      "carregamento_pct": 2.5,
      "causa_predominante": "Alimentador MT (Subtensão Primária Severa: 0.881 PU)",
      "acao_recomendada": "Instalar banco de capacitores MT ou reconfigurar alimentador"
    },
    {
      "trafo_dss": "UNTRMT_5754715",
      "cod_id": "5754715",
      "qtd_barras_subtensao": 47,
      "pior_pu": 0.8813,
      "capacidade_kva": 45.0,
      "carregamento_pct": 0.0,
      "causa_predominante": "Alimentador MT (Subtensão Primária Severa: 0.890 PU)",
      "acao_recomendada": "Instalar banco de capacitores MT ou reconfigurar alimentador"
    },
    {
      "trafo_dss": "UNTRMT_5271311",
      "cod_id": "5271311",
      "qtd_barras_subtensao": 47,
      "pior_pu": 0.6942,
      "capacidade_kva": 30.0,
      "carregamento_pct": 285.4,
      "causa_predominante": "Sobrecarga no Trafo MT/BT (285.4% da capacidade)",
      "acao_recomendada": "Fazer upgrade de potência do trafo (30 kVA -> próximo escalão)"
    },
    {
      "trafo_dss": "UNTRMT_5284435",
      "cod_id": "5284435",
      "qtd_barras_subtensao": 46,
      "pior_pu": 0.7996,
      "capacidade_kva": 112.0,
      "carregamento_pct": 152.3,
      "causa_predominante": "Sobrecarga no Trafo MT/BT (152.3% da capacidade)",
      "acao_recomendada": "Fazer upgrade de potência do trafo (112 kVA -> próximo escalão)"
    },
    {
      "trafo_dss": "UNTRMT_5291650",
      "cod_id": "5291650",
      "qtd_barras_subtensao": 46,
      "pior_pu": 0.8347,
      "capacidade_kva": 75.0,
      "carregamento_pct": 150.2,
      "causa_predominante": "Sobrecarga no Trafo MT/BT (150.2% da capacidade)",
      "acao_recomendada": "Fazer upgrade de potência do trafo (75 kVA -> próximo escalão)"
    },
    {
      "trafo_dss": "UNTRMT_5284473",
      "cod_id": "5284473",
      "qtd_barras_subtensao": 46,
      "pior_pu": 0.8653,
      "capacidade_kva": 75.0,
      "carregamento_pct": 76.2,
      "causa_predominante": "Efeito Acumulado (MT + Trafo + BT)",
      "acao_recomendada": "Otimizar equilíbrio de fases e ajuste de tap"
    },
    {
      "trafo_dss": "UNTRMT_5289219",
      "cod_id": "5289219",
      "qtd_barras_subtensao": 45,
      "pior_pu": 0.7744,
      "capacidade_kva": 112.0,
      "carregamento_pct": 30.9,
      "causa_predominante": "Alimentador MT (Subtensão Primária Severa: 0.814 PU)",
      "acao_recomendada": "Instalar banco de capacitores MT ou reconfigurar alimentador"
    },
    {
      "trafo_dss": "UNTRMT_5284524",
      "cod_id": "5284524",
      "qtd_barras_subtensao": 45,
      "pior_pu": 0.7772,
      "capacidade_kva": 45.0,
      "carregamento_pct": 246.7,
      "causa_predominante": "Sobrecarga no Trafo MT/BT (246.7% da capacidade)",
      "acao_recomendada": "Fazer upgrade de potência do trafo (45 kVA -> próximo escalão)"
    },
    {
      "trafo_dss": "UNTRMT_5291694",
      "cod_id": "5291694",
      "qtd_barras_subtensao": 45,
      "pior_pu": 0.8556,
      "capacidade_kva": 112.0,
      "carregamento_pct": 78.8,
      "causa_predominante": "Efeito Acumulado (MT + Trafo + BT)",
      "acao_recomendada": "Otimizar equilíbrio de fases e ajuste de tap"
    },
    {
      "trafo_dss": "UNTRMT_5270872",
      "cod_id": "5270872",
      "qtd_barras_subtensao": 45,
      "pior_pu": 0.8188,
      "capacidade_kva": 112.0,
      "carregamento_pct": 52.1,
      "causa_predominante": "Alimentador MT (Subtensão Primária Severa: 0.858 PU)",
      "acao_recomendada": "Instalar banco de capacitores MT ou reconfigurar alimentador"
    },
    {
      "trafo_dss": "UNTRMT_5289716",
      "cod_id": "5289716",
      "qtd_barras_subtensao": 45,
      "pior_pu": 0.7906,
      "capacidade_kva": 75.0,
      "carregamento_pct": 64.5,
      "causa_predominante": "Alimentador MT (Subtensão Primária Severa: 0.848 PU)",
      "acao_recomendada": "Instalar banco de capacitores MT ou reconfigurar alimentador"
    },
    {
      "trafo_dss": "UNTRMT_5271879",
      "cod_id": "5271879",
      "qtd_barras_subtensao": 45,
      "pior_pu": 0.8883,
      "capacidade_kva": 112.0,
      "carregamento_pct": 41.7,
      "causa_predominante": "Efeito Acumulado (MT + Trafo + BT)",
      "acao_recomendada": "Otimizar equilíbrio de fases e ajuste de tap"
    },
    {
      "trafo_dss": "UNTRMT_5325933",
      "cod_id": "5325933",
      "qtd_barras_subtensao": 45,
      "pior_pu": 0.8088,
      "capacidade_kva": 75.0,
      "carregamento_pct": 71.4,
      "causa_predominante": "Alimentador MT (Subtensão Primária Severa: 0.863 PU)",
      "acao_recomendada": "Instalar banco de capacitores MT ou reconfigurar alimentador"
    },
    {
      "trafo_dss": "UNTRMT_5270892",
      "cod_id": "5270892",
      "qtd_barras_subtensao": 45,
      "pior_pu": 0.8201,
      "capacidade_kva": 112.0,
      "carregamento_pct": 64.6,
      "causa_predominante": "Alimentador MT (Subtensão Primária Severa: 0.866 PU)",
      "acao_recomendada": "Instalar banco de capacitores MT ou reconfigurar alimentador"
    },
    {
      "trafo_dss": "UNTRMT_5270886",
      "cod_id": "5270886",
      "qtd_barras_subtensao": 45,
      "pior_pu": 0.5166,
      "capacidade_kva": 75.0,
      "carregamento_pct": 605.2,
      "causa_predominante": "Sobrecarga no Trafo MT/BT (605.2% da capacidade)",
      "acao_recomendada": "Fazer upgrade de potência do trafo (75 kVA -> próximo escalão)"
    },
    {
      "trafo_dss": "UNTRMT_5343357",
      "cod_id": "5343357",
      "qtd_barras_subtensao": 45,
      "pior_pu": 0.7133,
      "capacidade_kva": 112.0,
      "carregamento_pct": 153.1,
      "causa_predominante": "Sobrecarga no Trafo MT/BT (153.1% da capacidade)",
      "acao_recomendada": "Fazer upgrade de potência do trafo (112 kVA -> próximo escalão)"
    },
    {
      "trafo_dss": "UNTRMT_5289559",
      "cod_id": "5289559",
      "qtd_barras_subtensao": 45,
      "pior_pu": 0.757,
      "capacidade_kva": 45.0,
      "carregamento_pct": 82.8,
      "causa_predominante": "Alimentador MT (Subtensão Primária Severa: 0.830 PU)",
      "acao_recomendada": "Instalar banco de capacitores MT ou reconfigurar alimentador"
    },
    {
      "trafo_dss": "UNTRMT_5289074",
      "cod_id": "5289074",
      "qtd_barras_subtensao": 45,
      "pior_pu": 0.8652,
      "capacidade_kva": 112.0,
      "carregamento_pct": 47.2,
      "causa_predominante": "Efeito Acumulado (MT + Trafo + BT)",
      "acao_recomendada": "Otimizar equilíbrio de fases e ajuste de tap"
    },
    {
      "trafo_dss": "UNTRMT_5291626",
      "cod_id": "5291626",
      "qtd_barras_subtensao": 45,
      "pior_pu": 0.8353,
      "capacidade_kva": 45.0,
      "carregamento_pct": 129.6,
      "causa_predominante": "Sobrecarga no Trafo MT/BT (129.6% da capacidade)",
      "acao_recomendada": "Fazer upgrade de potência do trafo (45 kVA -> próximo escalão)"
    },
    {
      "trafo_dss": "UNTRMT_5289312",
      "cod_id": "5289312",
      "qtd_barras_subtensao": 45,
      "pior_pu": 0.761,
      "capacidade_kva": 75.0,
      "carregamento_pct": 141.3,
      "causa_predominante": "Sobrecarga no Trafo MT/BT (141.3% da capacidade)",
      "acao_recomendada": "Fazer upgrade de potência do trafo (75 kVA -> próximo escalão)"
    },
    {
      "trafo_dss": "UNTRMT_5289009",
      "cod_id": "5289009",
      "qtd_barras_subtensao": 45,
      "pior_pu": 0.8642,
      "capacidade_kva": 75.0,
      "carregamento_pct": 72.4,
      "causa_predominante": "Efeito Acumulado (MT + Trafo + BT)",
      "acao_recomendada": "Otimizar equilíbrio de fases e ajuste de tap"
    },
    {
      "trafo_dss": "UNTRMT_5289567",
      "cod_id": "5289567",
      "qtd_barras_subtensao": 45,
      "pior_pu": 0.7814,
      "capacidade_kva": 150.0,
      "carregamento_pct": 52.4,
      "causa_predominante": "Alimentador MT (Subtensão Primária Severa: 0.847 PU)",
      "acao_recomendada": "Instalar banco de capacitores MT ou reconfigurar alimentador"
    },
    {
      "trafo_dss": "UNTRMT_5686695",
      "cod_id": "5686695",
      "qtd_barras_subtensao": 45,
      "pior_pu": 0.8833,
      "capacidade_kva": 75.0,
      "carregamento_pct": 28.0,
      "causa_predominante": "Efeito Acumulado (MT + Trafo + BT)",
      "acao_recomendada": "Otimizar equilíbrio de fases e ajuste de tap"
    },
    {
      "trafo_dss": "UNTRMT_5271494",
      "cod_id": "5271494",
      "qtd_barras_subtensao": 45,
      "pior_pu": 0.6996,
      "capacidade_kva": 75.0,
      "carregamento_pct": 124.6,
      "causa_predominante": "Sobrecarga no Trafo MT/BT (124.6% da capacidade)",
      "acao_recomendada": "Fazer upgrade de potência do trafo (75 kVA -> próximo escalão)"
    },
    {
      "trafo_dss": "UNTRMT_5720351",
      "cod_id": "5720351",
      "qtd_barras_subtensao": 45,
      "pior_pu": 0.8049,
      "capacidade_kva": 75.0,
      "carregamento_pct": 0.0,
      "causa_predominante": "Alimentador MT (Subtensão Primária Severa: 0.819 PU)",
      "acao_recomendada": "Instalar banco de capacitores MT ou reconfigurar alimentador"
    },
    {
      "trafo_dss": "UNTRMT_5271616",
      "cod_id": "5271616",
      "qtd_barras_subtensao": 45,
      "pior_pu": 0.7964,
      "capacidade_kva": 75.0,
      "carregamento_pct": 134.6,
      "causa_predominante": "Sobrecarga no Trafo MT/BT (134.6% da capacidade)",
      "acao_recomendada": "Fazer upgrade de potência do trafo (75 kVA -> próximo escalão)"
    },
    {
      "trafo_dss": "UNTRMT_5740301",
      "cod_id": "5740301",
      "qtd_barras_subtensao": 45,
      "pior_pu": 0.737,
      "capacidade_kva": 75.0,
      "carregamento_pct": 54.6,
      "causa_predominante": "Alimentador MT (Subtensão Primária Severa: 0.796 PU)",
      "acao_recomendada": "Instalar banco de capacitores MT ou reconfigurar alimentador"
    },
    {
      "trafo_dss": "UNTRMT_5289792",
      "cod_id": "5289792",
      "qtd_barras_subtensao": 45,
      "pior_pu": 0.7129,
      "capacidade_kva": 75.0,
      "carregamento_pct": 74.2,
      "causa_predominante": "Alimentador MT (Subtensão Primária Severa: 0.791 PU)",
      "acao_recomendada": "Instalar banco de capacitores MT ou reconfigurar alimentador"
    },
    {
      "trafo_dss": "UNTRMT_5284439",
      "cod_id": "5284439",
      "qtd_barras_subtensao": 45,
      "pior_pu": 0.8629,
      "capacidade_kva": 75.0,
      "carregamento_pct": 88.3,
      "causa_predominante": "Efeito Acumulado (MT + Trafo + BT)",
      "acao_recomendada": "Otimizar equilíbrio de fases e ajuste de tap"
    },
    {
      "trafo_dss": "UNTRMT_5720350",
      "cod_id": "5720350",
      "qtd_barras_subtensao": 45,
      "pior_pu": 0.8049,
      "capacidade_kva": 75.0,
      "carregamento_pct": 0.0,
      "causa_predominante": "Alimentador MT (Subtensão Primária Severa: 0.819 PU)",
      "acao_recomendada": "Instalar banco de capacitores MT ou reconfigurar alimentador"
    },
    {
      "trafo_dss": "UNTRMT_5284438",
      "cod_id": "5284438",
      "qtd_barras_subtensao": 45,
      "pior_pu": 0.8536,
      "capacidade_kva": 112.0,
      "carregamento_pct": 95.5,
      "causa_predominante": "Efeito Acumulado (MT + Trafo + BT)",
      "acao_recomendada": "Otimizar equilíbrio de fases e ajuste de tap"
    },
    {
      "trafo_dss": "UNTRMT_5720372",
      "cod_id": "5720372",
      "qtd_barras_subtensao": 45,
      "pior_pu": 0.8049,
      "capacidade_kva": 112.0,
      "carregamento_pct": 0.0,
      "causa_predominante": "Alimentador MT (Subtensão Primária Severa: 0.819 PU)",
      "acao_recomendada": "Instalar banco de capacitores MT ou reconfigurar alimentador"
    },
    {
      "trafo_dss": "UNTRMT_5593216",
      "cod_id": "5593216",
      "qtd_barras_subtensao": 45,
      "pior_pu": 0.7273,
      "capacidade_kva": 75.0,
      "carregamento_pct": 44.5,
      "causa_predominante": "Alimentador MT (Subtensão Primária Severa: 0.774 PU)",
      "acao_recomendada": "Instalar banco de capacitores MT ou reconfigurar alimentador"
    },
    {
      "trafo_dss": "UNTRMT_5584064",
      "cod_id": "5584064",
      "qtd_barras_subtensao": 45,
      "pior_pu": 0.8697,
      "capacidade_kva": 30.0,
      "carregamento_pct": 2.6,
      "causa_predominante": "Alimentador MT (Subtensão Primária Severa: 0.884 PU)",
      "acao_recomendada": "Instalar banco de capacitores MT ou reconfigurar alimentador"
    },
    {
      "trafo_dss": "UNTRMT_5270564",
      "cod_id": "5270564",
      "qtd_barras_subtensao": 45,
      "pior_pu": 0.8069,
      "capacidade_kva": 112.0,
      "carregamento_pct": 142.8,
      "causa_predominante": "Sobrecarga no Trafo MT/BT (142.8% da capacidade)",
      "acao_recomendada": "Fazer upgrade de potência do trafo (112 kVA -> próximo escalão)"
    },
    {
      "trafo_dss": "UNTRMT_5289261",
      "cod_id": "5289261",
      "qtd_barras_subtensao": 45,
      "pior_pu": 0.6973,
      "capacidade_kva": 45.0,
      "carregamento_pct": 176.8,
      "causa_predominante": "Sobrecarga no Trafo MT/BT (176.8% da capacidade)",
      "acao_recomendada": "Fazer upgrade de potência do trafo (45 kVA -> próximo escalão)"
    },
    {
      "trafo_dss": "UNTRMT_5270948",
      "cod_id": "5270948",
      "qtd_barras_subtensao": 45,
      "pior_pu": 0.7403,
      "capacidade_kva": 45.0,
      "carregamento_pct": 148.6,
      "causa_predominante": "Sobrecarga no Trafo MT/BT (148.6% da capacidade)",
      "acao_recomendada": "Fazer upgrade de potência do trafo (45 kVA -> próximo escalão)"
    },
    {
      "trafo_dss": "UNTRMT_5271417",
      "cod_id": "5271417",
      "qtd_barras_subtensao": 45,
      "pior_pu": 0.6689,
      "capacidade_kva": 75.0,
      "carregamento_pct": 131.8,
      "causa_predominante": "Sobrecarga no Trafo MT/BT (131.8% da capacidade)",
      "acao_recomendada": "Fazer upgrade de potência do trafo (75 kVA -> próximo escalão)"
    },
    {
      "trafo_dss": "UNTRMT_5272044",
      "cod_id": "5272044",
      "qtd_barras_subtensao": 45,
      "pior_pu": 0.797,
      "capacidade_kva": 75.0,
      "carregamento_pct": 87.6,
      "causa_predominante": "Alimentador MT (Subtensão Primária Severa: 0.893 PU)",
      "acao_recomendada": "Instalar banco de capacitores MT ou reconfigurar alimentador"
    },
    {
      "trafo_dss": "UNTRMT_5289711",
      "cod_id": "5289711",
      "qtd_barras_subtensao": 45,
      "pior_pu": 0.7549,
      "capacidade_kva": 45.0,
      "carregamento_pct": 158.8,
      "causa_predominante": "Sobrecarga no Trafo MT/BT (158.8% da capacidade)",
      "acao_recomendada": "Fazer upgrade de potência do trafo (45 kVA -> próximo escalão)"
    },
    {
      "trafo_dss": "UNTRMT_5270735",
      "cod_id": "5270735",
      "qtd_barras_subtensao": 45,
      "pior_pu": 0.7715,
      "capacidade_kva": 112.0,
      "carregamento_pct": 245.6,
      "causa_predominante": "Sobrecarga no Trafo MT/BT (245.6% da capacidade)",
      "acao_recomendada": "Fazer upgrade de potência do trafo (112 kVA -> próximo escalão)"
    },
    {
      "trafo_dss": "UNTRMT_5272004",
      "cod_id": "5272004",
      "qtd_barras_subtensao": 45,
      "pior_pu": 0.844,
      "capacidade_kva": 112.0,
      "carregamento_pct": 35.5,
      "causa_predominante": "Alimentador MT (Subtensão Primária Severa: 0.892 PU)",
      "acao_recomendada": "Instalar banco de capacitores MT ou reconfigurar alimentador"
    },
    {
      "trafo_dss": "UNTRMT_5272031",
      "cod_id": "5272031",
      "qtd_barras_subtensao": 45,
      "pior_pu": 0.8511,
      "capacidade_kva": 75.0,
      "carregamento_pct": 51.2,
      "causa_predominante": "Alimentador MT (Subtensão Primária Severa: 0.894 PU)",
      "acao_recomendada": "Instalar banco de capacitores MT ou reconfigurar alimentador"
    },
    {
      "trafo_dss": "UNTRMT_5289282",
      "cod_id": "5289282",
      "qtd_barras_subtensao": 45,
      "pior_pu": 0.6293,
      "capacidade_kva": 45.0,
      "carregamento_pct": 183.1,
      "causa_predominante": "Sobrecarga no Trafo MT/BT (183.1% da capacidade)",
      "acao_recomendada": "Fazer upgrade de potência do trafo (45 kVA -> próximo escalão)"
    },
    {
      "trafo_dss": "UNTRMT_5271234",
      "cod_id": "5271234",
      "qtd_barras_subtensao": 45,
      "pior_pu": 0.8461,
      "capacidade_kva": 112.0,
      "carregamento_pct": 80.5,
      "causa_predominante": "Alimentador MT (Subtensão Primária Severa: 0.895 PU)",
      "acao_recomendada": "Instalar banco de capacitores MT ou reconfigurar alimentador"
    },
    {
      "trafo_dss": "UNTRMT_5284476",
      "cod_id": "5284476",
      "qtd_barras_subtensao": 45,
      "pior_pu": 0.8304,
      "capacidade_kva": 75.0,
      "carregamento_pct": 112.8,
      "causa_predominante": "Sobrecarga no Trafo MT/BT (112.8% da capacidade)",
      "acao_recomendada": "Fazer upgrade de potência do trafo (75 kVA -> próximo escalão)"
    },
    {
      "trafo_dss": "UNTRMT_5565765",
      "cod_id": "5565765",
      "qtd_barras_subtensao": 45,
      "pior_pu": 0.8135,
      "capacidade_kva": 75.0,
      "carregamento_pct": 182.0,
      "causa_predominante": "Sobrecarga no Trafo MT/BT (182.0% da capacidade)",
      "acao_recomendada": "Fazer upgrade de potência do trafo (75 kVA -> próximo escalão)"
    },
    {
      "trafo_dss": "UNTRMT_5270747",
      "cod_id": "5270747",
      "qtd_barras_subtensao": 45,
      "pior_pu": 0.8659,
      "capacidade_kva": 75.0,
      "carregamento_pct": 40.2,
      "causa_predominante": "Alimentador MT (Subtensão Primária Severa: 0.899 PU)",
      "acao_recomendada": "Instalar banco de capacitores MT ou reconfigurar alimentador"
    },
    {
      "trafo_dss": "UNTRMT_5289691",
      "cod_id": "5289691",
      "qtd_barras_subtensao": 45,
      "pior_pu": 0.8413,
      "capacidade_kva": 112.0,
      "carregamento_pct": 86.0,
      "causa_predominante": "Efeito Acumulado (MT + Trafo + BT)",
      "acao_recomendada": "Otimizar equilíbrio de fases e ajuste de tap"
    },
    {
      "trafo_dss": "UNTRMT_5289070",
      "cod_id": "5289070",
      "qtd_barras_subtensao": 44,
      "pior_pu": 0.8964,
      "capacidade_kva": 112.0,
      "carregamento_pct": 27.6,
      "causa_predominante": "Efeito Acumulado (MT + Trafo + BT)",
      "acao_recomendada": "Otimizar equilíbrio de fases e ajuste de tap"
    },
    {
      "trafo_dss": "UNTRMT_5270885",
      "cod_id": "5270885",
      "qtd_barras_subtensao": 44,
      "pior_pu": 0.8282,
      "capacidade_kva": 112.0,
      "carregamento_pct": 44.3,
      "causa_predominante": "Alimentador MT (Subtensão Primária Severa: 0.859 PU)",
      "acao_recomendada": "Instalar banco de capacitores MT ou reconfigurar alimentador"
    },
    {
      "trafo_dss": "UNTRMT_5289589",
      "cod_id": "5289589",
      "qtd_barras_subtensao": 43,
      "pior_pu": 0.8065,
      "capacidade_kva": 45.0,
      "carregamento_pct": 0.0,
      "causa_predominante": "Alimentador MT (Subtensão Primária Severa: 0.820 PU)",
      "acao_recomendada": "Instalar banco de capacitores MT ou reconfigurar alimentador"
    },
    {
      "trafo_dss": "UNTRMT_5270725",
      "cod_id": "5270725",
      "qtd_barras_subtensao": 43,
      "pior_pu": 0.7785,
      "capacidade_kva": 112.0,
      "carregamento_pct": 127.3,
      "causa_predominante": "Sobrecarga no Trafo MT/BT (127.3% da capacidade)",
      "acao_recomendada": "Fazer upgrade de potência do trafo (112 kVA -> próximo escalão)"
    },
    {
      "trafo_dss": "UNTRMT_5289036",
      "cod_id": "5289036",
      "qtd_barras_subtensao": 43,
      "pior_pu": 0.8664,
      "capacidade_kva": 75.0,
      "carregamento_pct": 51.9,
      "causa_predominante": "Efeito Acumulado (MT + Trafo + BT)",
      "acao_recomendada": "Otimizar equilíbrio de fases e ajuste de tap"
    },
    {
      "trafo_dss": "UNTRMT_5289067",
      "cod_id": "5289067",
      "qtd_barras_subtensao": 43,
      "pior_pu": 0.8843,
      "capacidade_kva": 150.0,
      "carregamento_pct": 39.2,
      "causa_predominante": "Efeito Acumulado (MT + Trafo + BT)",
      "acao_recomendada": "Otimizar equilíbrio de fases e ajuste de tap"
    },
    {
      "trafo_dss": "UNTRMT_5270582",
      "cod_id": "5270582",
      "qtd_barras_subtensao": 42,
      "pior_pu": 0.865,
      "capacidade_kva": 30.0,
      "carregamento_pct": 101.6,
      "causa_predominante": "Sobrecarga no Trafo MT/BT (101.6% da capacidade)",
      "acao_recomendada": "Fazer upgrade de potência do trafo (30 kVA -> próximo escalão)"
    },
    {
      "trafo_dss": "UNTRMT_5289507",
      "cod_id": "5289507",
      "qtd_barras_subtensao": 42,
      "pior_pu": 0.7266,
      "capacidade_kva": 45.0,
      "carregamento_pct": 183.1,
      "causa_predominante": "Sobrecarga no Trafo MT/BT (183.1% da capacidade)",
      "acao_recomendada": "Fazer upgrade de potência do trafo (45 kVA -> próximo escalão)"
    },
    {
      "trafo_dss": "UNTRMT_5270596",
      "cod_id": "5270596",
      "qtd_barras_subtensao": 42,
      "pior_pu": 0.8606,
      "capacidade_kva": 45.0,
      "carregamento_pct": 99.1,
      "causa_predominante": "Efeito Acumulado (MT + Trafo + BT)",
      "acao_recomendada": "Otimizar equilíbrio de fases e ajuste de tap"
    },
    {
      "trafo_dss": "UNTRMT_5271626",
      "cod_id": "5271626",
      "qtd_barras_subtensao": 42,
      "pior_pu": 0.8286,
      "capacidade_kva": 45.0,
      "carregamento_pct": 106.6,
      "causa_predominante": "Sobrecarga no Trafo MT/BT (106.6% da capacidade)",
      "acao_recomendada": "Fazer upgrade de potência do trafo (45 kVA -> próximo escalão)"
    },
    {
      "trafo_dss": "UNTRMT_5271883",
      "cod_id": "5271883",
      "qtd_barras_subtensao": 42,
      "pior_pu": 0.8744,
      "capacidade_kva": 75.0,
      "carregamento_pct": 79.1,
      "causa_predominante": "Efeito Acumulado (MT + Trafo + BT)",
      "acao_recomendada": "Otimizar equilíbrio de fases e ajuste de tap"
    },
    {
      "trafo_dss": "UNTRMT_5271230",
      "cod_id": "5271230",
      "qtd_barras_subtensao": 42,
      "pior_pu": 0.7644,
      "capacidade_kva": 112.0,
      "carregamento_pct": 126.0,
      "causa_predominante": "Sobrecarga no Trafo MT/BT (126.0% da capacidade)",
      "acao_recomendada": "Fazer upgrade de potência do trafo (112 kVA -> próximo escalão)"
    },
    {
      "trafo_dss": "UNTRMT_5284478",
      "cod_id": "5284478",
      "qtd_barras_subtensao": 42,
      "pior_pu": 0.8191,
      "capacidade_kva": 112.0,
      "carregamento_pct": 128.1,
      "causa_predominante": "Sobrecarga no Trafo MT/BT (128.1% da capacidade)",
      "acao_recomendada": "Fazer upgrade de potência do trafo (112 kVA -> próximo escalão)"
    },
    {
      "trafo_dss": "UNTRMT_5517574",
      "cod_id": "5517574",
      "qtd_barras_subtensao": 42,
      "pior_pu": 0.7974,
      "capacidade_kva": 75.0,
      "carregamento_pct": 24.6,
      "causa_predominante": "Alimentador MT (Subtensão Primária Severa: 0.822 PU)",
      "acao_recomendada": "Instalar banco de capacitores MT ou reconfigurar alimentador"
    },
    {
      "trafo_dss": "UNTRMT_5272472",
      "cod_id": "5272472",
      "qtd_barras_subtensao": 42,
      "pior_pu": 0.8153,
      "capacidade_kva": 75.0,
      "carregamento_pct": 214.7,
      "causa_predominante": "Sobrecarga no Trafo MT/BT (214.7% da capacidade)",
      "acao_recomendada": "Fazer upgrade de potência do trafo (75 kVA -> próximo escalão)"
    },
    {
      "trafo_dss": "UNTRMT_5503362",
      "cod_id": "5503362",
      "qtd_barras_subtensao": 42,
      "pior_pu": 0.8676,
      "capacidade_kva": 150.0,
      "carregamento_pct": 49.3,
      "causa_predominante": "Efeito Acumulado (MT + Trafo + BT)",
      "acao_recomendada": "Otimizar equilíbrio de fases e ajuste de tap"
    },
    {
      "trafo_dss": "UNTRMT_5447206",
      "cod_id": "5447206",
      "qtd_barras_subtensao": 42,
      "pior_pu": 0.8739,
      "capacidade_kva": 45.0,
      "carregamento_pct": 29.1,
      "causa_predominante": "Alimentador MT (Subtensão Primária Severa: 0.898 PU)",
      "acao_recomendada": "Instalar banco de capacitores MT ou reconfigurar alimentador"
    },
    {
      "trafo_dss": "UNTRMT_5284490",
      "cod_id": "5284490",
      "qtd_barras_subtensao": 42,
      "pior_pu": 0.8244,
      "capacidade_kva": 75.0,
      "carregamento_pct": 104.3,
      "causa_predominante": "Sobrecarga no Trafo MT/BT (104.3% da capacidade)",
      "acao_recomendada": "Fazer upgrade de potência do trafo (75 kVA -> próximo escalão)"
    },
    {
      "trafo_dss": "UNTRMT_5270947",
      "cod_id": "5270947",
      "qtd_barras_subtensao": 42,
      "pior_pu": 0.7683,
      "capacidade_kva": 75.0,
      "carregamento_pct": 97.6,
      "causa_predominante": "Alimentador MT (Subtensão Primária Severa: 0.837 PU)",
      "acao_recomendada": "Instalar banco de capacitores MT ou reconfigurar alimentador"
    },
    {
      "trafo_dss": "UNTRMT_5289713",
      "cod_id": "5289713",
      "qtd_barras_subtensao": 42,
      "pior_pu": 0.7229,
      "capacidade_kva": 75.0,
      "carregamento_pct": 166.5,
      "causa_predominante": "Sobrecarga no Trafo MT/BT (166.5% da capacidade)",
      "acao_recomendada": "Fazer upgrade de potência do trafo (75 kVA -> próximo escalão)"
    },
    {
      "trafo_dss": "UNTRMT_5270679",
      "cod_id": "5270679",
      "qtd_barras_subtensao": 42,
      "pior_pu": 0.8566,
      "capacidade_kva": 112.0,
      "carregamento_pct": 78.9,
      "causa_predominante": "Efeito Acumulado (MT + Trafo + BT)",
      "acao_recomendada": "Otimizar equilíbrio de fases e ajuste de tap"
    },
    {
      "trafo_dss": "UNTRMT_5271483",
      "cod_id": "5271483",
      "qtd_barras_subtensao": 42,
      "pior_pu": 0.7428,
      "capacidade_kva": 112.0,
      "carregamento_pct": 23.7,
      "causa_predominante": "Alimentador MT (Subtensão Primária Severa: 0.775 PU)",
      "acao_recomendada": "Instalar banco de capacitores MT ou reconfigurar alimentador"
    },
    {
      "trafo_dss": "UNTRMT_5271466",
      "cod_id": "5271466",
      "qtd_barras_subtensao": 42,
      "pior_pu": 0.6926,
      "capacidade_kva": 75.0,
      "carregamento_pct": 128.6,
      "causa_predominante": "Sobrecarga no Trafo MT/BT (128.6% da capacidade)",
      "acao_recomendada": "Fazer upgrade de potência do trafo (75 kVA -> próximo escalão)"
    },
    {
      "trafo_dss": "UNTRMT_5271489",
      "cod_id": "5271489",
      "qtd_barras_subtensao": 42,
      "pior_pu": 0.7453,
      "capacidade_kva": 150.0,
      "carregamento_pct": 17.4,
      "causa_predominante": "Alimentador MT (Subtensão Primária Severa: 0.776 PU)",
      "acao_recomendada": "Instalar banco de capacitores MT ou reconfigurar alimentador"
    },
    {
      "trafo_dss": "UNTRMT_5271190",
      "cod_id": "5271190",
      "qtd_barras_subtensao": 42,
      "pior_pu": 0.826,
      "capacidade_kva": 112.0,
      "carregamento_pct": 74.7,
      "causa_predominante": "Alimentador MT (Subtensão Primária Severa: 0.894 PU)",
      "acao_recomendada": "Instalar banco de capacitores MT ou reconfigurar alimentador"
    },
    {
      "trafo_dss": "UNTRMT_5270865",
      "cod_id": "5270865",
      "qtd_barras_subtensao": 42,
      "pior_pu": 0.7444,
      "capacidade_kva": 45.0,
      "carregamento_pct": 189.7,
      "causa_predominante": "Sobrecarga no Trafo MT/BT (189.7% da capacidade)",
      "acao_recomendada": "Fazer upgrade de potência do trafo (45 kVA -> próximo escalão)"
    },
    {
      "trafo_dss": "UNTRMT_5289719",
      "cod_id": "5289719",
      "qtd_barras_subtensao": 42,
      "pior_pu": 0.7565,
      "capacidade_kva": 75.0,
      "carregamento_pct": 129.9,
      "causa_predominante": "Sobrecarga no Trafo MT/BT (129.9% da capacidade)",
      "acao_recomendada": "Fazer upgrade de potência do trafo (75 kVA -> próximo escalão)"
    },
    {
      "trafo_dss": "UNTRMT_5272441",
      "cod_id": "5272441",
      "qtd_barras_subtensao": 42,
      "pior_pu": 0.6781,
      "capacidade_kva": 112.0,
      "carregamento_pct": 188.5,
      "causa_predominante": "Sobrecarga no Trafo MT/BT (188.5% da capacidade)",
      "acao_recomendada": "Fazer upgrade de potência do trafo (112 kVA -> próximo escalão)"
    },
    {
      "trafo_dss": "UNTRMT_5272446",
      "cod_id": "5272446",
      "qtd_barras_subtensao": 42,
      "pior_pu": 0.7497,
      "capacidade_kva": 112.0,
      "carregamento_pct": 250.1,
      "causa_predominante": "Sobrecarga no Trafo MT/BT (250.1% da capacidade)",
      "acao_recomendada": "Fazer upgrade de potência do trafo (112 kVA -> próximo escalão)"
    },
    {
      "trafo_dss": "UNTRMT_5289246",
      "cod_id": "5289246",
      "qtd_barras_subtensao": 40,
      "pior_pu": 0.7037,
      "capacidade_kva": 45.0,
      "carregamento_pct": 160.8,
      "causa_predominante": "Sobrecarga no Trafo MT/BT (160.8% da capacidade)",
      "acao_recomendada": "Fazer upgrade de potência do trafo (45 kVA -> próximo escalão)"
    },
    {
      "trafo_dss": "UNTRMT_5284517",
      "cod_id": "5284517",
      "qtd_barras_subtensao": 40,
      "pior_pu": 0.8621,
      "capacidade_kva": 112.0,
      "carregamento_pct": 46.2,
      "causa_predominante": "Efeito Acumulado (MT + Trafo + BT)",
      "acao_recomendada": "Otimizar equilíbrio de fases e ajuste de tap"
    },
    {
      "trafo_dss": "UNTRMT_5289761",
      "cod_id": "5289761",
      "qtd_barras_subtensao": 40,
      "pior_pu": 0.7227,
      "capacidade_kva": 30.0,
      "carregamento_pct": 119.9,
      "causa_predominante": "Sobrecarga no Trafo MT/BT (119.9% da capacidade)",
      "acao_recomendada": "Fazer upgrade de potência do trafo (30 kVA -> próximo escalão)"
    },
    {
      "trafo_dss": "UNTRMT_5579449",
      "cod_id": "5579449",
      "qtd_barras_subtensao": 40,
      "pior_pu": 0.8758,
      "capacidade_kva": 75.0,
      "carregamento_pct": 41.0,
      "causa_predominante": "Efeito Acumulado (MT + Trafo + BT)",
      "acao_recomendada": "Otimizar equilíbrio de fases e ajuste de tap"
    },
    {
      "trafo_dss": "UNTRMT_5270575",
      "cod_id": "5270575",
      "qtd_barras_subtensao": 39,
      "pior_pu": 0.8349,
      "capacidade_kva": 45.0,
      "carregamento_pct": 198.0,
      "causa_predominante": "Sobrecarga no Trafo MT/BT (198.0% da capacidade)",
      "acao_recomendada": "Fazer upgrade de potência do trafo (45 kVA -> próximo escalão)"
    },
    {
      "trafo_dss": "UNTRMT_5270688",
      "cod_id": "5270688",
      "qtd_barras_subtensao": 39,
      "pior_pu": 0.8769,
      "capacidade_kva": 30.0,
      "carregamento_pct": 18.5,
      "causa_predominante": "Alimentador MT (Subtensão Primária Severa: 0.898 PU)",
      "acao_recomendada": "Instalar banco de capacitores MT ou reconfigurar alimentador"
    },
    {
      "trafo_dss": "UNTRMT_5284486",
      "cod_id": "5284486",
      "qtd_barras_subtensao": 39,
      "pior_pu": 0.7722,
      "capacidade_kva": 75.0,
      "carregamento_pct": 172.2,
      "causa_predominante": "Sobrecarga no Trafo MT/BT (172.2% da capacidade)",
      "acao_recomendada": "Fazer upgrade de potência do trafo (75 kVA -> próximo escalão)"
    },
    {
      "trafo_dss": "UNTRMT_5272001",
      "cod_id": "5272001",
      "qtd_barras_subtensao": 39,
      "pior_pu": 0.7938,
      "capacidade_kva": 75.0,
      "carregamento_pct": 154.7,
      "causa_predominante": "Sobrecarga no Trafo MT/BT (154.7% da capacidade)",
      "acao_recomendada": "Fazer upgrade de potência do trafo (75 kVA -> próximo escalão)"
    },
    {
      "trafo_dss": "UNTRMT_5270728",
      "cod_id": "5270728",
      "qtd_barras_subtensao": 39,
      "pior_pu": 0.7296,
      "capacidade_kva": 75.0,
      "carregamento_pct": 220.6,
      "causa_predominante": "Sobrecarga no Trafo MT/BT (220.6% da capacidade)",
      "acao_recomendada": "Fazer upgrade de potência do trafo (75 kVA -> próximo escalão)"
    },
    {
      "trafo_dss": "UNTRMT_5291603",
      "cod_id": "5291603",
      "qtd_barras_subtensao": 39,
      "pior_pu": 0.8044,
      "capacidade_kva": 45.0,
      "carregamento_pct": 217.6,
      "causa_predominante": "Sobrecarga no Trafo MT/BT (217.6% da capacidade)",
      "acao_recomendada": "Fazer upgrade de potência do trafo (45 kVA -> próximo escalão)"
    },
    {
      "trafo_dss": "UNTRMT_5720354",
      "cod_id": "5720354",
      "qtd_barras_subtensao": 39,
      "pior_pu": 0.8049,
      "capacidade_kva": 112.0,
      "carregamento_pct": 0.0,
      "causa_predominante": "Alimentador MT (Subtensão Primária Severa: 0.819 PU)",
      "acao_recomendada": "Instalar banco de capacitores MT ou reconfigurar alimentador"
    },
    {
      "trafo_dss": "UNTRMT_5284489",
      "cod_id": "5284489",
      "qtd_barras_subtensao": 39,
      "pior_pu": 0.8764,
      "capacidade_kva": 75.0,
      "carregamento_pct": 69.1,
      "causa_predominante": "Efeito Acumulado (MT + Trafo + BT)",
      "acao_recomendada": "Otimizar equilíbrio de fases e ajuste de tap"
    },
    {
      "trafo_dss": "UNTRMT_5289032",
      "cod_id": "5289032",
      "qtd_barras_subtensao": 39,
      "pior_pu": 0.8619,
      "capacidade_kva": 75.0,
      "carregamento_pct": 90.2,
      "causa_predominante": "Efeito Acumulado (MT + Trafo + BT)",
      "acao_recomendada": "Otimizar equilíbrio de fases e ajuste de tap"
    },
    {
      "trafo_dss": "UNTRMT_5284484",
      "cod_id": "5284484",
      "qtd_barras_subtensao": 39,
      "pior_pu": 0.7732,
      "capacidade_kva": 45.0,
      "carregamento_pct": 186.6,
      "causa_predominante": "Sobrecarga no Trafo MT/BT (186.6% da capacidade)",
      "acao_recomendada": "Fazer upgrade de potência do trafo (45 kVA -> próximo escalão)"
    },
    {
      "trafo_dss": "UNTRMT_5289243",
      "cod_id": "5289243",
      "qtd_barras_subtensao": 39,
      "pior_pu": 0.7504,
      "capacidade_kva": 30.0,
      "carregamento_pct": 152.1,
      "causa_predominante": "Sobrecarga no Trafo MT/BT (152.1% da capacidade)",
      "acao_recomendada": "Fazer upgrade de potência do trafo (30 kVA -> próximo escalão)"
    },
    {
      "trafo_dss": "UNTRMT_5289221",
      "cod_id": "5289221",
      "qtd_barras_subtensao": 39,
      "pior_pu": 0.7486,
      "capacidade_kva": 30.0,
      "carregamento_pct": 120.3,
      "causa_predominante": "Sobrecarga no Trafo MT/BT (120.3% da capacidade)",
      "acao_recomendada": "Fazer upgrade de potência do trafo (30 kVA -> próximo escalão)"
    },
    {
      "trafo_dss": "UNTRMT_5289582",
      "cod_id": "5289582",
      "qtd_barras_subtensao": 39,
      "pior_pu": 0.7964,
      "capacidade_kva": 45.0,
      "carregamento_pct": 71.3,
      "causa_predominante": "Alimentador MT (Subtensão Primária Severa: 0.859 PU)",
      "acao_recomendada": "Instalar banco de capacitores MT ou reconfigurar alimentador"
    },
    {
      "trafo_dss": "UNTRMT_5491443",
      "cod_id": "5491443",
      "qtd_barras_subtensao": 39,
      "pior_pu": 0.8816,
      "capacidade_kva": 112.0,
      "carregamento_pct": 14.4,
      "causa_predominante": "Efeito Acumulado (MT + Trafo + BT)",
      "acao_recomendada": "Otimizar equilíbrio de fases e ajuste de tap"
    },
    {
      "trafo_dss": "UNTRMT_5272204",
      "cod_id": "5272204",
      "qtd_barras_subtensao": 39,
      "pior_pu": 0.7828,
      "capacidade_kva": 75.0,
      "carregamento_pct": 150.5,
      "causa_predominante": "Sobrecarga no Trafo MT/BT (150.5% da capacidade)",
      "acao_recomendada": "Fazer upgrade de potência do trafo (75 kVA -> próximo escalão)"
    },
    {
      "trafo_dss": "UNTRMT_5500608",
      "cod_id": "5500608",
      "qtd_barras_subtensao": 39,
      "pior_pu": 0.8565,
      "capacidade_kva": 30.0,
      "carregamento_pct": 0.0,
      "causa_predominante": "Alimentador MT (Subtensão Primária Severa: 0.869 PU)",
      "acao_recomendada": "Instalar banco de capacitores MT ou reconfigurar alimentador"
    },
    {
      "trafo_dss": "UNTRMT_5271985",
      "cod_id": "5271985",
      "qtd_barras_subtensao": 39,
      "pior_pu": 0.8031,
      "capacidade_kva": 112.0,
      "carregamento_pct": 78.2,
      "causa_predominante": "Alimentador MT (Subtensão Primária Severa: 0.876 PU)",
      "acao_recomendada": "Instalar banco de capacitores MT ou reconfigurar alimentador"
    },
    {
      "trafo_dss": "UNTRMT_5271992",
      "cod_id": "5271992",
      "qtd_barras_subtensao": 39,
      "pior_pu": 0.7732,
      "capacidade_kva": 75.0,
      "carregamento_pct": 216.1,
      "causa_predominante": "Sobrecarga no Trafo MT/BT (216.1% da capacidade)",
      "acao_recomendada": "Fazer upgrade de potência do trafo (75 kVA -> próximo escalão)"
    },
    {
      "trafo_dss": "UNTRMT_5577462",
      "cod_id": "5577462",
      "qtd_barras_subtensao": 39,
      "pior_pu": 0.8397,
      "capacidade_kva": 112.0,
      "carregamento_pct": 15.7,
      "causa_predominante": "Alimentador MT (Subtensão Primária Severa: 0.859 PU)",
      "acao_recomendada": "Instalar banco de capacitores MT ou reconfigurar alimentador"
    },
    {
      "trafo_dss": "UNTRMT_5270736",
      "cod_id": "5270736",
      "qtd_barras_subtensao": 39,
      "pior_pu": 0.8438,
      "capacidade_kva": 112.0,
      "carregamento_pct": 82.9,
      "causa_predominante": "Efeito Acumulado (MT + Trafo + BT)",
      "acao_recomendada": "Otimizar equilíbrio de fases e ajuste de tap"
    },
    {
      "trafo_dss": "UNTRMT_5289746",
      "cod_id": "5289746",
      "qtd_barras_subtensao": 39,
      "pior_pu": 0.7636,
      "capacidade_kva": 45.0,
      "carregamento_pct": 66.7,
      "causa_predominante": "Alimentador MT (Subtensão Primária Severa: 0.808 PU)",
      "acao_recomendada": "Instalar banco de capacitores MT ou reconfigurar alimentador"
    },
    {
      "trafo_dss": "UNTRMT_5272032",
      "cod_id": "5272032",
      "qtd_barras_subtensao": 39,
      "pior_pu": 0.876,
      "capacidade_kva": 112.0,
      "carregamento_pct": 30.7,
      "causa_predominante": "Efeito Acumulado (MT + Trafo + BT)",
      "acao_recomendada": "Otimizar equilíbrio de fases e ajuste de tap"
    },
    {
      "trafo_dss": "UNTRMT_5272029",
      "cod_id": "5272029",
      "qtd_barras_subtensao": 39,
      "pior_pu": 0.8467,
      "capacidade_kva": 112.0,
      "carregamento_pct": 56.7,
      "causa_predominante": "Alimentador MT (Subtensão Primária Severa: 0.897 PU)",
      "acao_recomendada": "Instalar banco de capacitores MT ou reconfigurar alimentador"
    },
    {
      "trafo_dss": "UNTRMT_5288273",
      "cod_id": "5288273",
      "qtd_barras_subtensao": 39,
      "pior_pu": 0.8376,
      "capacidade_kva": 75.0,
      "carregamento_pct": 64.0,
      "causa_predominante": "Efeito Acumulado (MT + Trafo + BT)",
      "acao_recomendada": "Otimizar equilíbrio de fases e ajuste de tap"
    },
    {
      "trafo_dss": "UNTRMT_5289697",
      "cod_id": "5289697",
      "qtd_barras_subtensao": 39,
      "pior_pu": 0.7675,
      "capacidade_kva": 112.0,
      "carregamento_pct": 107.4,
      "causa_predominante": "Sobrecarga no Trafo MT/BT (107.4% da capacidade)",
      "acao_recomendada": "Fazer upgrade de potência do trafo (112 kVA -> próximo escalão)"
    },
    {
      "trafo_dss": "UNTRMT_5270754",
      "cod_id": "5270754",
      "qtd_barras_subtensao": 39,
      "pior_pu": 0.8482,
      "capacidade_kva": 112.0,
      "carregamento_pct": 65.5,
      "causa_predominante": "Alimentador MT (Subtensão Primária Severa: 0.899 PU)",
      "acao_recomendada": "Instalar banco de capacitores MT ou reconfigurar alimentador"
    },
    {
      "trafo_dss": "UNTRMT_5270763",
      "cod_id": "5270763",
      "qtd_barras_subtensao": 39,
      "pior_pu": 0.8466,
      "capacidade_kva": 75.0,
      "carregamento_pct": 75.6,
      "causa_predominante": "Efeito Acumulado (MT + Trafo + BT)",
      "acao_recomendada": "Otimizar equilíbrio de fases e ajuste de tap"
    },
    {
      "trafo_dss": "UNTRMT_5315854",
      "cod_id": "5315854",
      "qtd_barras_subtensao": 39,
      "pior_pu": 0.7701,
      "capacidade_kva": 75.0,
      "carregamento_pct": 95.1,
      "causa_predominante": "Alimentador MT (Subtensão Primária Severa: 0.837 PU)",
      "acao_recomendada": "Instalar banco de capacitores MT ou reconfigurar alimentador"
    },
    {
      "trafo_dss": "UNTRMT_5289717",
      "cod_id": "5289717",
      "qtd_barras_subtensao": 39,
      "pior_pu": 0.6829,
      "capacidade_kva": 45.0,
      "carregamento_pct": 219.2,
      "causa_predominante": "Sobrecarga no Trafo MT/BT (219.2% da capacidade)",
      "acao_recomendada": "Fazer upgrade de potência do trafo (45 kVA -> próximo escalão)"
    },
    {
      "trafo_dss": "UNTRMT_5288237",
      "cod_id": "5288237",
      "qtd_barras_subtensao": 39,
      "pior_pu": 0.8099,
      "capacidade_kva": 75.0,
      "carregamento_pct": 94.1,
      "causa_predominante": "Alimentador MT (Subtensão Primária Severa: 0.894 PU)",
      "acao_recomendada": "Instalar banco de capacitores MT ou reconfigurar alimentador"
    },
    {
      "trafo_dss": "UNTRMT_5284512",
      "cod_id": "5284512",
      "qtd_barras_subtensao": 39,
      "pior_pu": 0.8239,
      "capacidade_kva": 45.0,
      "carregamento_pct": 108.8,
      "causa_predominante": "Sobrecarga no Trafo MT/BT (108.8% da capacidade)",
      "acao_recomendada": "Fazer upgrade de potência do trafo (45 kVA -> próximo escalão)"
    },
    {
      "trafo_dss": "UNTRMT_5291699",
      "cod_id": "5291699",
      "qtd_barras_subtensao": 39,
      "pior_pu": 0.8204,
      "capacidade_kva": 75.0,
      "carregamento_pct": 129.2,
      "causa_predominante": "Sobrecarga no Trafo MT/BT (129.2% da capacidade)",
      "acao_recomendada": "Fazer upgrade de potência do trafo (75 kVA -> próximo escalão)"
    },
    {
      "trafo_dss": "UNTRMT_5284499",
      "cod_id": "5284499",
      "qtd_barras_subtensao": 39,
      "pior_pu": 0.8429,
      "capacidade_kva": 30.0,
      "carregamento_pct": 114.3,
      "causa_predominante": "Sobrecarga no Trafo MT/BT (114.3% da capacidade)",
      "acao_recomendada": "Fazer upgrade de potência do trafo (30 kVA -> próximo escalão)"
    },
    {
      "trafo_dss": "UNTRMT_5291659",
      "cod_id": "5291659",
      "qtd_barras_subtensao": 39,
      "pior_pu": 0.8977,
      "capacidade_kva": 30.0,
      "carregamento_pct": 13.7,
      "causa_predominante": "Efeito Acumulado (MT + Trafo + BT)",
      "acao_recomendada": "Otimizar equilíbrio de fases e ajuste de tap"
    },
    {
      "trafo_dss": "UNTRMT_5288118",
      "cod_id": "5288118",
      "qtd_barras_subtensao": 39,
      "pior_pu": 0.8409,
      "capacidade_kva": 150.0,
      "carregamento_pct": 46.6,
      "causa_predominante": "Alimentador MT (Subtensão Primária Severa: 0.887 PU)",
      "acao_recomendada": "Instalar banco de capacitores MT ou reconfigurar alimentador"
    },
    {
      "trafo_dss": "UNTRMT_5270893",
      "cod_id": "5270893",
      "qtd_barras_subtensao": 39,
      "pior_pu": 0.7906,
      "capacidade_kva": 112.0,
      "carregamento_pct": 129.9,
      "causa_predominante": "Sobrecarga no Trafo MT/BT (129.9% da capacidade)",
      "acao_recomendada": "Fazer upgrade de potência do trafo (112 kVA -> próximo escalão)"
    },
    {
      "trafo_dss": "UNTRMT_5271978",
      "cod_id": "5271978",
      "qtd_barras_subtensao": 39,
      "pior_pu": 0.8545,
      "capacidade_kva": 112.0,
      "carregamento_pct": 37.3,
      "causa_predominante": "Alimentador MT (Subtensão Primária Severa: 0.889 PU)",
      "acao_recomendada": "Instalar banco de capacitores MT ou reconfigurar alimentador"
    },
    {
      "trafo_dss": "UNTRMT_5289478",
      "cod_id": "5289478",
      "qtd_barras_subtensao": 39,
      "pior_pu": 0.7897,
      "capacidade_kva": 45.0,
      "carregamento_pct": 121.0,
      "causa_predominante": "Sobrecarga no Trafo MT/BT (121.0% da capacidade)",
      "acao_recomendada": "Fazer upgrade de potência do trafo (45 kVA -> próximo escalão)"
    },
    {
      "trafo_dss": "UNTRMT_5743913",
      "cod_id": "5743913",
      "qtd_barras_subtensao": 39,
      "pior_pu": 0.869,
      "capacidade_kva": 75.0,
      "carregamento_pct": 0.0,
      "causa_predominante": "Alimentador MT (Subtensão Primária Severa: 0.881 PU)",
      "acao_recomendada": "Instalar banco de capacitores MT ou reconfigurar alimentador"
    },
    {
      "trafo_dss": "UNTRMT_5320042",
      "cod_id": "5320042",
      "qtd_barras_subtensao": 38,
      "pior_pu": 0.818,
      "capacidade_kva": 75.0,
      "carregamento_pct": 40.7,
      "causa_predominante": "Alimentador MT (Subtensão Primária Severa: 0.896 PU)",
      "acao_recomendada": "Instalar banco de capacitores MT ou reconfigurar alimentador"
    },
    {
      "trafo_dss": "UNTRMT_5289760",
      "cod_id": "5289760",
      "qtd_barras_subtensao": 38,
      "pior_pu": 0.727,
      "capacidade_kva": 45.0,
      "carregamento_pct": 84.3,
      "causa_predominante": "Alimentador MT (Subtensão Primária Severa: 0.795 PU)",
      "acao_recomendada": "Instalar banco de capacitores MT ou reconfigurar alimentador"
    },
    {
      "trafo_dss": "UNTRMT_5644102",
      "cod_id": "5644102",
      "qtd_barras_subtensao": 38,
      "pior_pu": 0.8418,
      "capacidade_kva": 112.0,
      "carregamento_pct": 46.7,
      "causa_predominante": "Alimentador MT (Subtensão Primária Severa: 0.889 PU)",
      "acao_recomendada": "Instalar banco de capacitores MT ou reconfigurar alimentador"
    },
    {
      "trafo_dss": "UNTRMT_5270877",
      "cod_id": "5270877",
      "qtd_barras_subtensao": 37,
      "pior_pu": 0.8119,
      "capacidade_kva": 112.0,
      "carregamento_pct": 66.0,
      "causa_predominante": "Alimentador MT (Subtensão Primária Severa: 0.863 PU)",
      "acao_recomendada": "Instalar banco de capacitores MT ou reconfigurar alimentador"
    },
    {
      "trafo_dss": "UNTRMT_5272219",
      "cod_id": "5272219",
      "qtd_barras_subtensao": 37,
      "pior_pu": 0.8913,
      "capacidade_kva": 75.0,
      "carregamento_pct": 47.2,
      "causa_predominante": "Efeito Acumulado (MT + Trafo + BT)",
      "acao_recomendada": "Otimizar equilíbrio de fases e ajuste de tap"
    },
    {
      "trafo_dss": "UNTRMT_5289059",
      "cod_id": "5289059",
      "qtd_barras_subtensao": 37,
      "pior_pu": 0.8934,
      "capacidade_kva": 75.0,
      "carregamento_pct": 17.5,
      "causa_predominante": "Efeito Acumulado (MT + Trafo + BT)",
      "acao_recomendada": "Otimizar equilíbrio de fases e ajuste de tap"
    },
    {
      "trafo_dss": "UNTRMT_5342798",
      "cod_id": "5342798",
      "qtd_barras_subtensao": 36,
      "pior_pu": 0.748,
      "capacidade_kva": 75.0,
      "carregamento_pct": 62.1,
      "causa_predominante": "Alimentador MT (Subtensão Primária Severa: 0.793 PU)",
      "acao_recomendada": "Instalar banco de capacitores MT ou reconfigurar alimentador"
    },
    {
      "trafo_dss": "UNTRMT_5289712",
      "cod_id": "5289712",
      "qtd_barras_subtensao": 36,
      "pior_pu": 0.7234,
      "capacidade_kva": 75.0,
      "carregamento_pct": 188.4,
      "causa_predominante": "Sobrecarga no Trafo MT/BT (188.4% da capacidade)",
      "acao_recomendada": "Fazer upgrade de potência do trafo (75 kVA -> próximo escalão)"
    },
    {
      "trafo_dss": "UNTRMT_5289226",
      "cod_id": "5289226",
      "qtd_barras_subtensao": 36,
      "pior_pu": 0.6903,
      "capacidade_kva": 45.0,
      "carregamento_pct": 215.0,
      "causa_predominante": "Sobrecarga no Trafo MT/BT (215.0% da capacidade)",
      "acao_recomendada": "Fazer upgrade de potência do trafo (45 kVA -> próximo escalão)"
    },
    {
      "trafo_dss": "UNTRMT_5270933",
      "cod_id": "5270933",
      "qtd_barras_subtensao": 36,
      "pior_pu": 0.7797,
      "capacidade_kva": 112.0,
      "carregamento_pct": 50.0,
      "causa_predominante": "Alimentador MT (Subtensão Primária Severa: 0.831 PU)",
      "acao_recomendada": "Instalar banco de capacitores MT ou reconfigurar alimentador"
    },
    {
      "trafo_dss": "UNTRMT_5270874",
      "cod_id": "5270874",
      "qtd_barras_subtensao": 36,
      "pior_pu": 0.8059,
      "capacidade_kva": 112.0,
      "carregamento_pct": 73.6,
      "causa_predominante": "Alimentador MT (Subtensão Primária Severa: 0.863 PU)",
      "acao_recomendada": "Instalar banco de capacitores MT ou reconfigurar alimentador"
    },
    {
      "trafo_dss": "UNTRMT_5289492",
      "cod_id": "5289492",
      "qtd_barras_subtensao": 36,
      "pior_pu": 0.7371,
      "capacidade_kva": 45.0,
      "carregamento_pct": 117.0,
      "causa_predominante": "Sobrecarga no Trafo MT/BT (117.0% da capacidade)",
      "acao_recomendada": "Fazer upgrade de potência do trafo (45 kVA -> próximo escalão)"
    },
    {
      "trafo_dss": "UNTRMT_5271887",
      "cod_id": "5271887",
      "qtd_barras_subtensao": 36,
      "pior_pu": 0.8857,
      "capacidade_kva": 75.0,
      "carregamento_pct": 59.1,
      "causa_predominante": "Efeito Acumulado (MT + Trafo + BT)",
      "acao_recomendada": "Otimizar equilíbrio de fases e ajuste de tap"
    },
    {
      "trafo_dss": "UNTRMT_5270752",
      "cod_id": "5270752",
      "qtd_barras_subtensao": 36,
      "pior_pu": 0.8633,
      "capacidade_kva": 75.0,
      "carregamento_pct": 32.9,
      "causa_predominante": "Alimentador MT (Subtensão Primária Severa: 0.898 PU)",
      "acao_recomendada": "Instalar banco de capacitores MT ou reconfigurar alimentador"
    },
    {
      "trafo_dss": "UNTRMT_5270759",
      "cod_id": "5270759",
      "qtd_barras_subtensao": 36,
      "pior_pu": 0.8481,
      "capacidade_kva": 112.0,
      "carregamento_pct": 46.8,
      "causa_predominante": "Alimentador MT (Subtensão Primária Severa: 0.894 PU)",
      "acao_recomendada": "Instalar banco de capacitores MT ou reconfigurar alimentador"
    },
    {
      "trafo_dss": "UNTRMT_5467876",
      "cod_id": "5467876",
      "qtd_barras_subtensao": 36,
      "pior_pu": 0.7484,
      "capacidade_kva": 45.0,
      "carregamento_pct": 90.0,
      "causa_predominante": "Alimentador MT (Subtensão Primária Severa: 0.820 PU)",
      "acao_recomendada": "Instalar banco de capacitores MT ou reconfigurar alimentador"
    },
    {
      "trafo_dss": "UNTRMT_5571391",
      "cod_id": "5571391",
      "qtd_barras_subtensao": 36,
      "pior_pu": 0.7356,
      "capacidade_kva": 75.0,
      "carregamento_pct": 43.9,
      "causa_predominante": "Alimentador MT (Subtensão Primária Severa: 0.777 PU)",
      "acao_recomendada": "Instalar banco de capacitores MT ou reconfigurar alimentador"
    },
    {
      "trafo_dss": "UNTRMT_5270740",
      "cod_id": "5270740",
      "qtd_barras_subtensao": 36,
      "pior_pu": 0.8289,
      "capacidade_kva": 112.0,
      "carregamento_pct": 79.9,
      "causa_predominante": "Efeito Acumulado (MT + Trafo + BT)",
      "acao_recomendada": "Otimizar equilíbrio de fases e ajuste de tap"
    },
    {
      "trafo_dss": "UNTRMT_5289575",
      "cod_id": "5289575",
      "qtd_barras_subtensao": 36,
      "pior_pu": 0.7441,
      "capacidade_kva": 30.0,
      "carregamento_pct": 176.3,
      "causa_predominante": "Sobrecarga no Trafo MT/BT (176.3% da capacidade)",
      "acao_recomendada": "Fazer upgrade de potência do trafo (30 kVA -> próximo escalão)"
    },
    {
      "trafo_dss": "UNTRMT_5289555",
      "cod_id": "5289555",
      "qtd_barras_subtensao": 36,
      "pior_pu": 0.7687,
      "capacidade_kva": 75.0,
      "carregamento_pct": 84.0,
      "causa_predominante": "Alimentador MT (Subtensão Primária Severa: 0.836 PU)",
      "acao_recomendada": "Instalar banco de capacitores MT ou reconfigurar alimentador"
    },
    {
      "trafo_dss": "UNTRMT_5270721",
      "cod_id": "5270721",
      "qtd_barras_subtensao": 36,
      "pior_pu": 0.8689,
      "capacidade_kva": 45.0,
      "carregamento_pct": 38.1,
      "causa_predominante": "Efeito Acumulado (MT + Trafo + BT)",
      "acao_recomendada": "Otimizar equilíbrio de fases e ajuste de tap"
    },
    {
      "trafo_dss": "UNTRMT_5720365",
      "cod_id": "5720365",
      "qtd_barras_subtensao": 36,
      "pior_pu": 0.8049,
      "capacidade_kva": 112.0,
      "carregamento_pct": 0.0,
      "causa_predominante": "Alimentador MT (Subtensão Primária Severa: 0.819 PU)",
      "acao_recomendada": "Instalar banco de capacitores MT ou reconfigurar alimentador"
    },
    {
      "trafo_dss": "UNTRMT_5271179",
      "cod_id": "5271179",
      "qtd_barras_subtensao": 36,
      "pior_pu": 0.8854,
      "capacidade_kva": 112.0,
      "carregamento_pct": 35.6,
      "causa_predominante": "Efeito Acumulado (MT + Trafo + BT)",
      "acao_recomendada": "Otimizar equilíbrio de fases e ajuste de tap"
    },
    {
      "trafo_dss": "UNTRMT_5271627",
      "cod_id": "5271627",
      "qtd_barras_subtensao": 36,
      "pior_pu": 0.8004,
      "capacidade_kva": 30.0,
      "carregamento_pct": 200.3,
      "causa_predominante": "Sobrecarga no Trafo MT/BT (200.3% da capacidade)",
      "acao_recomendada": "Fazer upgrade de potência do trafo (30 kVA -> próximo escalão)"
    },
    {
      "trafo_dss": "UNTRMT_5720364",
      "cod_id": "5720364",
      "qtd_barras_subtensao": 36,
      "pior_pu": 0.8049,
      "capacidade_kva": 112.0,
      "carregamento_pct": 0.0,
      "causa_predominante": "Alimentador MT (Subtensão Primária Severa: 0.819 PU)",
      "acao_recomendada": "Instalar banco de capacitores MT ou reconfigurar alimentador"
    },
    {
      "trafo_dss": "UNTRMT_5289796",
      "cod_id": "5289796",
      "qtd_barras_subtensao": 36,
      "pior_pu": 0.7142,
      "capacidade_kva": 75.0,
      "carregamento_pct": 62.8,
      "causa_predominante": "Alimentador MT (Subtensão Primária Severa: 0.784 PU)",
      "acao_recomendada": "Instalar banco de capacitores MT ou reconfigurar alimentador"
    },
    {
      "trafo_dss": "UNTRMT_5271172",
      "cod_id": "5271172",
      "qtd_barras_subtensao": 36,
      "pior_pu": 0.8242,
      "capacidade_kva": 112.0,
      "carregamento_pct": 101.0,
      "causa_predominante": "Sobrecarga no Trafo MT/BT (101.0% da capacidade)",
      "acao_recomendada": "Fazer upgrade de potência do trafo (112 kVA -> próximo escalão)"
    },
    {
      "trafo_dss": "UNTRMT_5720353",
      "cod_id": "5720353",
      "qtd_barras_subtensao": 36,
      "pior_pu": 0.8049,
      "capacidade_kva": 112.0,
      "carregamento_pct": 0.0,
      "causa_predominante": "Alimentador MT (Subtensão Primária Severa: 0.819 PU)",
      "acao_recomendada": "Instalar banco de capacitores MT ou reconfigurar alimentador"
    },
    {
      "trafo_dss": "UNTRMT_5720370",
      "cod_id": "5720370",
      "qtd_barras_subtensao": 36,
      "pior_pu": 0.8049,
      "capacidade_kva": 112.0,
      "carregamento_pct": 0.0,
      "causa_predominante": "Alimentador MT (Subtensão Primária Severa: 0.819 PU)",
      "acao_recomendada": "Instalar banco de capacitores MT ou reconfigurar alimentador"
    },
    {
      "trafo_dss": "UNTRMT_5272024",
      "cod_id": "5272024",
      "qtd_barras_subtensao": 36,
      "pior_pu": 0.8751,
      "capacidade_kva": 112.0,
      "carregamento_pct": 20.0,
      "causa_predominante": "Alimentador MT (Subtensão Primária Severa: 0.890 PU)",
      "acao_recomendada": "Instalar banco de capacitores MT ou reconfigurar alimentador"
    },
    {
      "trafo_dss": "UNTRMT_5271238",
      "cod_id": "5271238",
      "qtd_barras_subtensao": 36,
      "pior_pu": 0.8777,
      "capacidade_kva": 75.0,
      "carregamento_pct": 2.7,
      "causa_predominante": "Alimentador MT (Subtensão Primária Severa: 0.895 PU)",
      "acao_recomendada": "Instalar banco de capacitores MT ou reconfigurar alimentador"
    },
    {
      "trafo_dss": "UNTRMT_5574627",
      "cod_id": "5574627",
      "qtd_barras_subtensao": 36,
      "pior_pu": 0.8557,
      "capacidade_kva": 150.0,
      "carregamento_pct": 37.5,
      "causa_predominante": "Alimentador MT (Subtensão Primária Severa: 0.889 PU)",
      "acao_recomendada": "Instalar banco de capacitores MT ou reconfigurar alimentador"
    },
    {
      "trafo_dss": "UNTRMT_5284449",
      "cod_id": "5284449",
      "qtd_barras_subtensao": 36,
      "pior_pu": 0.8437,
      "capacidade_kva": 45.0,
      "carregamento_pct": 79.0,
      "causa_predominante": "Alimentador MT (Subtensão Primária Severa: 0.899 PU)",
      "acao_recomendada": "Instalar banco de capacitores MT ou reconfigurar alimentador"
    },
    {
      "trafo_dss": "UNTRMT_5579269",
      "cod_id": "5579269",
      "qtd_barras_subtensao": 36,
      "pior_pu": 0.8734,
      "capacidade_kva": 75.0,
      "carregamento_pct": 16.7,
      "causa_predominante": "Alimentador MT (Subtensão Primária Severa: 0.891 PU)",
      "acao_recomendada": "Instalar banco de capacitores MT ou reconfigurar alimentador"
    },
    {
      "trafo_dss": "UNTRMT_5289549",
      "cod_id": "5289549",
      "qtd_barras_subtensao": 36,
      "pior_pu": 0.8114,
      "capacidade_kva": 75.0,
      "carregamento_pct": 93.2,
      "causa_predominante": "Alimentador MT (Subtensão Primária Severa: 0.882 PU)",
      "acao_recomendada": "Instalar banco de capacitores MT ou reconfigurar alimentador"
    },
    {
      "trafo_dss": "UNTRMT_5272007",
      "cod_id": "5272007",
      "qtd_barras_subtensao": 36,
      "pior_pu": 0.8426,
      "capacidade_kva": 112.0,
      "carregamento_pct": 34.5,
      "causa_predominante": "Alimentador MT (Subtensão Primária Severa: 0.891 PU)",
      "acao_recomendada": "Instalar banco de capacitores MT ou reconfigurar alimentador"
    },
    {
      "trafo_dss": "UNTRMT_5594047",
      "cod_id": "5594047",
      "qtd_barras_subtensao": 36,
      "pior_pu": 0.8757,
      "capacidade_kva": 75.0,
      "carregamento_pct": 63.5,
      "causa_predominante": "Efeito Acumulado (MT + Trafo + BT)",
      "acao_recomendada": "Otimizar equilíbrio de fases e ajuste de tap"
    },
    {
      "trafo_dss": "UNTRMT_5270737",
      "cod_id": "5270737",
      "qtd_barras_subtensao": 36,
      "pior_pu": 0.8486,
      "capacidade_kva": 112.0,
      "carregamento_pct": 80.9,
      "causa_predominante": "Efeito Acumulado (MT + Trafo + BT)",
      "acao_recomendada": "Otimizar equilíbrio de fases e ajuste de tap"
    },
    {
      "trafo_dss": "UNTRMT_5272003",
      "cod_id": "5272003",
      "qtd_barras_subtensao": 36,
      "pior_pu": 0.8265,
      "capacidade_kva": 150.0,
      "carregamento_pct": 71.2,
      "causa_predominante": "Alimentador MT (Subtensão Primária Severa: 0.888 PU)",
      "acao_recomendada": "Instalar banco de capacitores MT ou reconfigurar alimentador"
    },
    {
      "trafo_dss": "UNTRMT_5289574",
      "cod_id": "5289574",
      "qtd_barras_subtensao": 36,
      "pior_pu": 0.7383,
      "capacidade_kva": 30.0,
      "carregamento_pct": 153.5,
      "causa_predominante": "Sobrecarga no Trafo MT/BT (153.5% da capacidade)",
      "acao_recomendada": "Fazer upgrade de potência do trafo (30 kVA -> próximo escalão)"
    },
    {
      "trafo_dss": "UNTRMT_5289690",
      "cod_id": "5289690",
      "qtd_barras_subtensao": 36,
      "pior_pu": 0.8588,
      "capacidade_kva": 112.0,
      "carregamento_pct": 45.5,
      "causa_predominante": "Efeito Acumulado (MT + Trafo + BT)",
      "acao_recomendada": "Otimizar equilíbrio de fases e ajuste de tap"
    },
    {
      "trafo_dss": "UNTRMT_5271314",
      "cod_id": "5271314",
      "qtd_barras_subtensao": 36,
      "pior_pu": 0.8884,
      "capacidade_kva": 112.0,
      "carregamento_pct": 49.7,
      "causa_predominante": "Efeito Acumulado (MT + Trafo + BT)",
      "acao_recomendada": "Otimizar equilíbrio de fases e ajuste de tap"
    },
    {
      "trafo_dss": "UNTRMT_5790405",
      "cod_id": "5790405",
      "qtd_barras_subtensao": 36,
      "pior_pu": 0.8142,
      "capacidade_kva": 15.0,
      "carregamento_pct": 0.0,
      "causa_predominante": "Alimentador MT (Subtensão Primária Severa: 0.828 PU)",
      "acao_recomendada": "Instalar banco de capacitores MT ou reconfigurar alimentador"
    },
    {
      "trafo_dss": "UNTRMT_5288255",
      "cod_id": "5288255",
      "qtd_barras_subtensao": 36,
      "pior_pu": 0.8251,
      "capacidade_kva": 45.0,
      "carregamento_pct": 74.1,
      "causa_predominante": "Alimentador MT (Subtensão Primária Severa: 0.885 PU)",
      "acao_recomendada": "Instalar banco de capacitores MT ou reconfigurar alimentador"
    },
    {
      "trafo_dss": "UNTRMT_5272050",
      "cod_id": "5272050",
      "qtd_barras_subtensao": 35,
      "pior_pu": 0.849,
      "capacidade_kva": 45.0,
      "carregamento_pct": 71.3,
      "causa_predominante": "Alimentador MT (Subtensão Primária Severa: 0.894 PU)",
      "acao_recomendada": "Instalar banco de capacitores MT ou reconfigurar alimentador"
    },
    {
      "trafo_dss": "UNTRMT_5271443",
      "cod_id": "5271443",
      "qtd_barras_subtensao": 34,
      "pior_pu": 0.7788,
      "capacidade_kva": 112.0,
      "carregamento_pct": 175.2,
      "causa_predominante": "Sobrecarga no Trafo MT/BT (175.2% da capacidade)",
      "acao_recomendada": "Fazer upgrade de potência do trafo (112 kVA -> próximo escalão)"
    },
    {
      "trafo_dss": "UNTRMT_5271315",
      "cod_id": "5271315",
      "qtd_barras_subtensao": 34,
      "pior_pu": 0.8436,
      "capacidade_kva": 150.0,
      "carregamento_pct": 58.2,
      "causa_predominante": "Efeito Acumulado (MT + Trafo + BT)",
      "acao_recomendada": "Otimizar equilíbrio de fases e ajuste de tap"
    },
    {
      "trafo_dss": "UNTRMT_5288234",
      "cod_id": "5288234",
      "qtd_barras_subtensao": 34,
      "pior_pu": 0.8502,
      "capacidade_kva": 25.0,
      "carregamento_pct": 0.0,
      "causa_predominante": "Alimentador MT (Subtensão Primária Severa: 0.849 PU)",
      "acao_recomendada": "Instalar banco de capacitores MT ou reconfigurar alimentador"
    },
    {
      "trafo_dss": "UNTRMT_5291661",
      "cod_id": "5291661",
      "qtd_barras_subtensao": 34,
      "pior_pu": 0.852,
      "capacidade_kva": 45.0,
      "carregamento_pct": 123.8,
      "causa_predominante": "Sobrecarga no Trafo MT/BT (123.8% da capacidade)",
      "acao_recomendada": "Fazer upgrade de potência do trafo (45 kVA -> próximo escalão)"
    },
    {
      "trafo_dss": "UNTRMT_5288278",
      "cod_id": "5288278",
      "qtd_barras_subtensao": 34,
      "pior_pu": 0.8221,
      "capacidade_kva": 45.0,
      "carregamento_pct": 182.1,
      "causa_predominante": "Sobrecarga no Trafo MT/BT (182.1% da capacidade)",
      "acao_recomendada": "Fazer upgrade de potência do trafo (45 kVA -> próximo escalão)"
    },
    {
      "trafo_dss": "UNTRMT_5271186",
      "cod_id": "5271186",
      "qtd_barras_subtensao": 33,
      "pior_pu": 0.8166,
      "capacidade_kva": 75.0,
      "carregamento_pct": 195.0,
      "causa_predominante": "Sobrecarga no Trafo MT/BT (195.0% da capacidade)",
      "acao_recomendada": "Fazer upgrade de potência do trafo (75 kVA -> próximo escalão)"
    },
    {
      "trafo_dss": "UNTRMT_5807648",
      "cod_id": "5807648",
      "qtd_barras_subtensao": 33,
      "pior_pu": 0.8911,
      "capacidade_kva": 75.0,
      "carregamento_pct": 0.0,
      "causa_predominante": "Alimentador MT (Subtensão Primária Severa: 0.899 PU)",
      "acao_recomendada": "Instalar banco de capacitores MT ou reconfigurar alimentador"
    },
    {
      "trafo_dss": "UNTRMT_5517575",
      "cod_id": "5517575",
      "qtd_barras_subtensao": 33,
      "pior_pu": 0.7952,
      "capacidade_kva": 75.0,
      "carregamento_pct": 15.2,
      "causa_predominante": "Alimentador MT (Subtensão Primária Severa: 0.822 PU)",
      "acao_recomendada": "Instalar banco de capacitores MT ou reconfigurar alimentador"
    },
    {
      "trafo_dss": "UNTRMT_5284474",
      "cod_id": "5284474",
      "qtd_barras_subtensao": 33,
      "pior_pu": 0.8119,
      "capacidade_kva": 45.0,
      "carregamento_pct": 153.1,
      "causa_predominante": "Sobrecarga no Trafo MT/BT (153.1% da capacidade)",
      "acao_recomendada": "Fazer upgrade de potência do trafo (45 kVA -> próximo escalão)"
    },
    {
      "trafo_dss": "UNTRMT_5289736",
      "cod_id": "5289736",
      "qtd_barras_subtensao": 33,
      "pior_pu": 0.8413,
      "capacidade_kva": 112.0,
      "carregamento_pct": 110.3,
      "causa_predominante": "Sobrecarga no Trafo MT/BT (110.3% da capacidade)",
      "acao_recomendada": "Fazer upgrade de potência do trafo (112 kVA -> próximo escalão)"
    },
    {
      "trafo_dss": "UNTRMT_5271509",
      "cod_id": "5271509",
      "qtd_barras_subtensao": 33,
      "pior_pu": 0.6514,
      "capacidade_kva": 112.0,
      "carregamento_pct": 69.9,
      "causa_predominante": "Alimentador MT (Subtensão Primária Severa: 0.776 PU)",
      "acao_recomendada": "Instalar banco de capacitores MT ou reconfigurar alimentador"
    },
    {
      "trafo_dss": "UNTRMT_5272025",
      "cod_id": "5272025",
      "qtd_barras_subtensao": 33,
      "pior_pu": 0.8854,
      "capacidade_kva": 45.0,
      "carregamento_pct": 0.5,
      "causa_predominante": "Alimentador MT (Subtensão Primária Severa: 0.893 PU)",
      "acao_recomendada": "Instalar banco de capacitores MT ou reconfigurar alimentador"
    },
    {
      "trafo_dss": "UNTRMT_5271989",
      "cod_id": "5271989",
      "qtd_barras_subtensao": 33,
      "pior_pu": 0.8168,
      "capacidade_kva": 75.0,
      "carregamento_pct": 119.2,
      "causa_predominante": "Sobrecarga no Trafo MT/BT (119.2% da capacidade)",
      "acao_recomendada": "Fazer upgrade de potência do trafo (75 kVA -> próximo escalão)"
    },
    {
      "trafo_dss": "UNTRMT_5626252",
      "cod_id": "5626252",
      "qtd_barras_subtensao": 33,
      "pior_pu": 0.8772,
      "capacidade_kva": 112.0,
      "carregamento_pct": 47.7,
      "causa_predominante": "Efeito Acumulado (MT + Trafo + BT)",
      "acao_recomendada": "Otimizar equilíbrio de fases e ajuste de tap"
    },
    {
      "trafo_dss": "UNTRMT_5284487",
      "cod_id": "5284487",
      "qtd_barras_subtensao": 33,
      "pior_pu": 0.793,
      "capacidade_kva": 75.0,
      "carregamento_pct": 190.6,
      "causa_predominante": "Sobrecarga no Trafo MT/BT (190.6% da capacidade)",
      "acao_recomendada": "Fazer upgrade de potência do trafo (75 kVA -> próximo escalão)"
    },
    {
      "trafo_dss": "UNTRMT_5289272",
      "cod_id": "5289272",
      "qtd_barras_subtensao": 33,
      "pior_pu": 0.6481,
      "capacidade_kva": 45.0,
      "carregamento_pct": 120.8,
      "causa_predominante": "Sobrecarga no Trafo MT/BT (120.8% da capacidade)",
      "acao_recomendada": "Fazer upgrade de potência do trafo (45 kVA -> próximo escalão)"
    },
    {
      "trafo_dss": "UNTRMT_5793727",
      "cod_id": "5793727",
      "qtd_barras_subtensao": 33,
      "pior_pu": 0.8142,
      "capacidade_kva": 150.0,
      "carregamento_pct": 0.0,
      "causa_predominante": "Alimentador MT (Subtensão Primária Severa: 0.828 PU)",
      "acao_recomendada": "Instalar banco de capacitores MT ou reconfigurar alimentador"
    },
    {
      "trafo_dss": "UNTRMT_5289483",
      "cod_id": "5289483",
      "qtd_barras_subtensao": 33,
      "pior_pu": 0.8182,
      "capacidade_kva": 112.0,
      "carregamento_pct": 37.8,
      "causa_predominante": "Alimentador MT (Subtensão Primária Severa: 0.859 PU)",
      "acao_recomendada": "Instalar banco de capacitores MT ou reconfigurar alimentador"
    },
    {
      "trafo_dss": "UNTRMT_5325778",
      "cod_id": "5325778",
      "qtd_barras_subtensao": 33,
      "pior_pu": 0.8162,
      "capacidade_kva": 75.0,
      "carregamento_pct": 44.2,
      "causa_predominante": "Alimentador MT (Subtensão Primária Severa: 0.858 PU)",
      "acao_recomendada": "Instalar banco de capacitores MT ou reconfigurar alimentador"
    },
    {
      "trafo_dss": "UNTRMT_5304272",
      "cod_id": "5304272",
      "qtd_barras_subtensao": 33,
      "pior_pu": 0.8786,
      "capacidade_kva": 45.0,
      "carregamento_pct": 40.7,
      "causa_predominante": "Efeito Acumulado (MT + Trafo + BT)",
      "acao_recomendada": "Otimizar equilíbrio de fases e ajuste de tap"
    },
    {
      "trafo_dss": "UNTRMT_5289734",
      "cod_id": "5289734",
      "qtd_barras_subtensao": 33,
      "pior_pu": 0.7492,
      "capacidade_kva": 45.0,
      "carregamento_pct": 165.1,
      "causa_predominante": "Sobrecarga no Trafo MT/BT (165.1% da capacidade)",
      "acao_recomendada": "Fazer upgrade de potência do trafo (45 kVA -> próximo escalão)"
    },
    {
      "trafo_dss": "UNTRMT_5321656",
      "cod_id": "5321656",
      "qtd_barras_subtensao": 33,
      "pior_pu": 0.8901,
      "capacidade_kva": 75.0,
      "carregamento_pct": 29.2,
      "causa_predominante": "Efeito Acumulado (MT + Trafo + BT)",
      "acao_recomendada": "Otimizar equilíbrio de fases e ajuste de tap"
    },
    {
      "trafo_dss": "UNTRMT_5750458",
      "cod_id": "5750458",
      "qtd_barras_subtensao": 33,
      "pior_pu": 0.7227,
      "capacidade_kva": 112.0,
      "carregamento_pct": 67.0,
      "causa_predominante": "Alimentador MT (Subtensão Primária Severa: 0.850 PU)",
      "acao_recomendada": "Instalar banco de capacitores MT ou reconfigurar alimentador"
    },
    {
      "trafo_dss": "UNTRMT_5743922",
      "cod_id": "5743922",
      "qtd_barras_subtensao": 33,
      "pior_pu": 0.869,
      "capacidade_kva": 75.0,
      "carregamento_pct": 0.0,
      "causa_predominante": "Alimentador MT (Subtensão Primária Severa: 0.881 PU)",
      "acao_recomendada": "Instalar banco de capacitores MT ou reconfigurar alimentador"
    },
    {
      "trafo_dss": "UNTRMT_5270940",
      "cod_id": "5270940",
      "qtd_barras_subtensao": 33,
      "pior_pu": 0.7597,
      "capacidade_kva": 150.0,
      "carregamento_pct": 50.1,
      "causa_predominante": "Alimentador MT (Subtensão Primária Severa: 0.813 PU)",
      "acao_recomendada": "Instalar banco de capacitores MT ou reconfigurar alimentador"
    },
    {
      "trafo_dss": "UNTRMT_5271226",
      "cod_id": "5271226",
      "qtd_barras_subtensao": 33,
      "pior_pu": 0.8532,
      "capacidade_kva": 112.0,
      "carregamento_pct": 51.1,
      "causa_predominante": "Alimentador MT (Subtensão Primária Severa: 0.894 PU)",
      "acao_recomendada": "Instalar banco de capacitores MT ou reconfigurar alimentador"
    },
    {
      "trafo_dss": "UNTRMT_5475130",
      "cod_id": "5475130",
      "qtd_barras_subtensao": 33,
      "pior_pu": 0.7828,
      "capacidade_kva": 112.0,
      "carregamento_pct": 197.0,
      "causa_predominante": "Sobrecarga no Trafo MT/BT (197.0% da capacidade)",
      "acao_recomendada": "Fazer upgrade de potência do trafo (112 kVA -> próximo escalão)"
    },
    {
      "trafo_dss": "UNTRMT_5271482",
      "cod_id": "5271482",
      "qtd_barras_subtensao": 33,
      "pior_pu": 0.7255,
      "capacidade_kva": 45.0,
      "carregamento_pct": 68.5,
      "causa_predominante": "Alimentador MT (Subtensão Primária Severa: 0.775 PU)",
      "acao_recomendada": "Instalar banco de capacitores MT ou reconfigurar alimentador"
    },
    {
      "trafo_dss": "UNTRMT_5271615",
      "cod_id": "5271615",
      "qtd_barras_subtensao": 33,
      "pior_pu": 0.7686,
      "capacidade_kva": 75.0,
      "carregamento_pct": 95.2,
      "causa_predominante": "Alimentador MT (Subtensão Primária Severa: 0.893 PU)",
      "acao_recomendada": "Instalar banco de capacitores MT ou reconfigurar alimentador"
    },
    {
      "trafo_dss": "UNTRMT_5270926",
      "cod_id": "5270926",
      "qtd_barras_subtensao": 33,
      "pior_pu": 0.784,
      "capacidade_kva": 75.0,
      "carregamento_pct": 68.9,
      "causa_predominante": "Alimentador MT (Subtensão Primária Severa: 0.842 PU)",
      "acao_recomendada": "Instalar banco de capacitores MT ou reconfigurar alimentador"
    },
    {
      "trafo_dss": "UNTRMT_5270932",
      "cod_id": "5270932",
      "qtd_barras_subtensao": 33,
      "pior_pu": 0.7295,
      "capacidade_kva": 112.0,
      "carregamento_pct": 85.3,
      "causa_predominante": "Alimentador MT (Subtensão Primária Severa: 0.831 PU)",
      "acao_recomendada": "Instalar banco de capacitores MT ou reconfigurar alimentador"
    },
    {
      "trafo_dss": "UNTRMT_5271233",
      "cod_id": "5271233",
      "qtd_barras_subtensao": 33,
      "pior_pu": 0.7772,
      "capacidade_kva": 112.0,
      "carregamento_pct": 259.8,
      "causa_predominante": "Sobrecarga no Trafo MT/BT (259.8% da capacidade)",
      "acao_recomendada": "Fazer upgrade de potência do trafo (112 kVA -> próximo escalão)"
    },
    {
      "trafo_dss": "UNTRMT_5270717",
      "cod_id": "5270717",
      "qtd_barras_subtensao": 33,
      "pior_pu": 0.8282,
      "capacidade_kva": 75.0,
      "carregamento_pct": 105.0,
      "causa_predominante": "Sobrecarga no Trafo MT/BT (105.0% da capacidade)",
      "acao_recomendada": "Fazer upgrade de potência do trafo (75 kVA -> próximo escalão)"
    },
    {
      "trafo_dss": "UNTRMT_5272494",
      "cod_id": "5272494",
      "qtd_barras_subtensao": 32,
      "pior_pu": 0.8876,
      "capacidade_kva": 75.0,
      "carregamento_pct": 60.3,
      "causa_predominante": "Efeito Acumulado (MT + Trafo + BT)",
      "acao_recomendada": "Otimizar equilíbrio de fases e ajuste de tap"
    },
    {
      "trafo_dss": "UNTRMT_5289320",
      "cod_id": "5289320",
      "qtd_barras_subtensao": 32,
      "pior_pu": 0.7135,
      "capacidade_kva": 15.0,
      "carregamento_pct": 220.6,
      "causa_predominante": "Sobrecarga no Trafo MT/BT (220.6% da capacidade)",
      "acao_recomendada": "Fazer upgrade de potência do trafo (15 kVA -> próximo escalão)"
    },
    {
      "trafo_dss": "UNTRMT_5600068",
      "cod_id": "5600068",
      "qtd_barras_subtensao": 32,
      "pior_pu": 0.8131,
      "capacidade_kva": 112.0,
      "carregamento_pct": 38.7,
      "causa_predominante": "Alimentador MT (Subtensão Primária Severa: 0.858 PU)",
      "acao_recomendada": "Instalar banco de capacitores MT ou reconfigurar alimentador"
    },
    {
      "trafo_dss": "UNTRMT_5271849",
      "cod_id": "5271849",
      "qtd_barras_subtensao": 31,
      "pior_pu": 0.8398,
      "capacidade_kva": 45.0,
      "carregamento_pct": 178.2,
      "causa_predominante": "Sobrecarga no Trafo MT/BT (178.2% da capacidade)",
      "acao_recomendada": "Fazer upgrade de potência do trafo (45 kVA -> próximo escalão)"
    },
    {
      "trafo_dss": "UNTRMT_5289506",
      "cod_id": "5289506",
      "qtd_barras_subtensao": 31,
      "pior_pu": 0.7786,
      "capacidade_kva": 45.0,
      "carregamento_pct": 92.0,
      "causa_predominante": "Alimentador MT (Subtensão Primária Severa: 0.835 PU)",
      "acao_recomendada": "Instalar banco de capacitores MT ou reconfigurar alimentador"
    },
    {
      "trafo_dss": "UNTRMT_5589199",
      "cod_id": "5589199",
      "qtd_barras_subtensao": 31,
      "pior_pu": 0.8031,
      "capacidade_kva": 45.0,
      "carregamento_pct": 73.6,
      "causa_predominante": "Alimentador MT (Subtensão Primária Severa: 0.848 PU)",
      "acao_recomendada": "Instalar banco de capacitores MT ou reconfigurar alimentador"
    },
    {
      "trafo_dss": "UNTRMT_5270682",
      "cod_id": "5270682",
      "qtd_barras_subtensao": 31,
      "pior_pu": 0.8291,
      "capacidade_kva": 75.0,
      "carregamento_pct": 90.1,
      "causa_predominante": "Alimentador MT (Subtensão Primária Severa: 0.894 PU)",
      "acao_recomendada": "Instalar banco de capacitores MT ou reconfigurar alimentador"
    },
    {
      "trafo_dss": "UNTRMT_5270638",
      "cod_id": "5270638",
